!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Residential_3_2_2_1980,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.98,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.85,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.65,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 19:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.95,                     !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 09:00,             !- Field 18
    0.95,                     !- Field 19
    Until: 18:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.9;                      !- Field 23

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 19:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 12:00,             !- Field 3
    0.23,                     !- Field 4
    Until: 14:00,             !- Field 5
    0.69,                     !- Field 6
    Until: 20:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    18,                       !- Field 4
    Until: 08:00,             !- Field 5
    12,                       !- Field 6
    Until: 19:00,             !- Field 7
    18,                       !- Field 8
    Until: 22:00,             !- Field 9
    18,                       !- Field 10
    Until: 24:00,             !- Field 11
    18,                       !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 24:00,             !- Field 14
    5;                        !- Field 15

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    28,                       !- Field 4
    Until: 08:00,             !- Field 5
    37,                       !- Field 6
    Until: 19:00,             !- Field 7
    37,                       !- Field 8
    Until: 24:00,             !- Field 9
    28,                       !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    28;                       !- Field 13

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    1;                        !- Field 11

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 17:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0.5;                      !- Field 11

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

Material,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.13,          !- Name
    Rough,                    !- Roughness
    0.13,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.16,          !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.039,         !- Name
    Rough,                    !- Roughness
    0.039,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.044,         !- Name
    Rough,                    !- Roughness
    0.044,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.051,         !- Name
    Rough,                    !- Roughness
    0.051,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.074,         !- Name
    Rough,                    !- Roughness
    0.074,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.082,         !- Name
    Rough,                    !- Roughness
    0.082,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.061,         !- Name
    Rough,                    !- Roughness
    0.061,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    SCZ1_Residential_1980_Win_material,    !- Name
    3.3,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ1_Residential_1995_Win_material,    !- Name
    2.25,                     !- UFactor
    0.55;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ1_Residential_2005_Win_material,    !- Name
    2.2,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ1_Residential_2015_Win_material,    !- Name
    1.6,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ2_Residential_1980_Win_material,    !- Name
    6.5,                      !- UFactor
    0.78;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ2_Residential_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.6;                      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ2_Residential_2005_Win_material,    !- Name
    2.2,                      !- UFactor
    0.55;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SCZ2_Residential_2015_Win_material,    !- Name
    2,                        !- UFactor
    0.45;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    CZ_Residential_1980_Win_material,    !- Name
    6.075,                    !- UFactor
    0.81;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    CZ_Residential_1995_Win_material,    !- Name
    4.725,                    !- UFactor
    0.6875;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    CZ_Residential_2005_Win_material,    !- Name
    3.7,                      !- UFactor
    0.5475;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    CZ_Residential_2015_Win_material,    !- Name
    2.475,                    !- UFactor
    0.40249999999999997;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSCWZ_Residential_1980_Win_material,    !- Name
    6.075,                    !- UFactor
    0.81;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSCWZ_Residential_1995_Win_material,    !- Name
    4.725,                    !- UFactor
    0.6875;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSCWZ_Residential_2005_Win_material,    !- Name
    3.7,                      !- UFactor
    0.5475;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSCWZ_Residential_2015_Win_material,    !- Name
    2.475,                    !- UFactor
    0.40249999999999997;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSWWZ_Residential_1980_Win_material,    !- Name
    6.075,                    !- UFactor
    0.81;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSWWZ_Residential_1995_Win_material,    !- Name
    4.725,                    !- UFactor
    0.6875;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSWWZ_Residential_2005_Win_material,    !- Name
    3.7,                      !- UFactor
    0.5475;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HSWWZ_Residential_2015_Win_material,    !- Name
    2.475,                    !- UFactor
    0.40249999999999997;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    TZ_Residential_1980_Win_material,    !- Name
    6.075,                    !- UFactor
    0.81;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    TZ_Residential_1995_Win_material,    !- Name
    4.725,                    !- UFactor
    0.6875;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    TZ_Residential_2005_Win_material,    !- Name
    3.7,                      !- UFactor
    0.5475;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    TZ_Residential_2015_Win_material,    !- Name
    2.475,                    !- UFactor
    0.40249999999999997;      !- Solar Heat Gain Coefficient

Construction,
    SCZ1_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ1_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ1_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ1_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.074,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ1_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

Construction,
    SCZ1_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ1_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ1_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ1_Residential_1980_Win,    !- Name
    SCZ1_Residential_1980_Win_material;    !- Outside Layer

Construction,
    SCZ1_Residential_1995_Win,    !- Name
    SCZ1_Residential_1995_Win_material;    !- Outside Layer

Construction,
    SCZ1_Residential_2005_Win,    !- Name
    SCZ1_Residential_2005_Win_material;    !- Outside Layer

Construction,
    SCZ1_Residential_2015_Win,    !- Name
    SCZ1_Residential_2015_Win_material;    !- Outside Layer

Construction,
    SCZ2_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ2_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ2_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ2_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.074,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    SCZ2_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

Construction,
    SCZ2_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ2_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ2_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.082;         !- Layer 4

Construction,
    SCZ2_Residential_1980_Win,    !- Name
    SCZ2_Residential_1980_Win_material;    !- Outside Layer

Construction,
    SCZ2_Residential_1995_Win,    !- Name
    SCZ2_Residential_1995_Win_material;    !- Outside Layer

Construction,
    SCZ2_Residential_2005_Win,    !- Name
    SCZ2_Residential_2005_Win_material;    !- Outside Layer

Construction,
    SCZ2_Residential_2015_Win,    !- Name
    SCZ2_Residential_2015_Win_material;    !- Outside Layer

Construction,
    CZ_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    CZ_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    CZ_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.051,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    CZ_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.061,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    CZ_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.04;          !- Layer 4

Construction,
    CZ_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

Construction,
    CZ_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

Construction,
    CZ_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

Construction,
    CZ_Residential_1980_Win,    !- Name
    CZ_Residential_1980_Win_material;    !- Outside Layer

Construction,
    CZ_Residential_1995_Win,    !- Name
    CZ_Residential_1995_Win_material;    !- Outside Layer

Construction,
    CZ_Residential_2005_Win,    !- Name
    CZ_Residential_2005_Win_material;    !- Outside Layer

Construction,
    CZ_Residential_2015_Win,    !- Name
    CZ_Residential_2015_Win_material;    !- Outside Layer

Construction,
    HSCWZ_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSCWZ_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.044,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSCWZ_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.044,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSCWZ_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.044,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSCWZ_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

Construction,
    HSCWZ_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

Construction,
    HSCWZ_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

Construction,
    HSCWZ_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

Construction,
    HSCWZ_Residential_1980_Win,    !- Name
    HSCWZ_Residential_1980_Win_material;    !- Outside Layer

Construction,
    HSCWZ_Residential_1995_Win,    !- Name
    HSCWZ_Residential_1995_Win_material;    !- Outside Layer

Construction,
    HSCWZ_Residential_2005_Win,    !- Name
    HSCWZ_Residential_2005_Win_material;    !- Outside Layer

Construction,
    HSCWZ_Residential_2015_Win,    !- Name
    HSCWZ_Residential_2015_Win_material;    !- Outside Layer

Construction,
    HSWWZ_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSWWZ_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSWWZ_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSWWZ_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    HSWWZ_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

Construction,
    HSWWZ_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

Construction,
    HSWWZ_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

Construction,
    HSWWZ_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

Construction,
    HSWWZ_Residential_1980_Win,    !- Name
    HSWWZ_Residential_1980_Win_material;    !- Outside Layer

Construction,
    HSWWZ_Residential_1995_Win,    !- Name
    HSWWZ_Residential_1995_Win_material;    !- Outside Layer

Construction,
    HSWWZ_Residential_2005_Win,    !- Name
    HSWWZ_Residential_2005_Win_material;    !- Outside Layer

Construction,
    HSWWZ_Residential_2015_Win,    !- Name
    HSWWZ_Residential_2015_Win_material;    !- Outside Layer

Construction,
    TZ_Residential_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    TZ_Residential_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    TZ_Residential_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    TZ_Residential_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

Construction,
    TZ_Residential_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

Construction,
    TZ_Residential_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

Construction,
    TZ_Residential_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

Construction,
    TZ_Residential_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

Construction,
    TZ_Residential_1980_Win,    !- Name
    TZ_Residential_1980_Win_material;    !- Outside Layer

Construction,
    TZ_Residential_1995_Win,    !- Name
    TZ_Residential_1995_Win_material;    !- Outside Layer

Construction,
    TZ_Residential_2005_Win,    !- Name
    TZ_Residential_2005_Win_material;    !- Outside Layer

Construction,
    TZ_Residential_2015_Win,    !- Name
    TZ_Residential_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.043;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.043;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.043;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.043;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    SCZ1_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.038;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.038;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.038;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.038;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    SCZ2_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.057;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.057;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.057;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.057;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.040;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.040;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.040;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.040;         !- Layer 3

CONSTRUCTION,
    CZ_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.029;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.029;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.029;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.029;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Residential_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    TZ_Residential_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Residential_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Residential_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Residential_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_2_Residential_3 Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_2_Residential_3 Storey 11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Residential_1980_FloorGround,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    37.20403549284674,        !- Vertex 5 Xcoordinate
    9.661462096497416,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    34.05620960664237,        !- Vertex 6 Xcoordinate
    16.356661929748952,       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    31.07721445907373,        !- Vertex 7 Xcoordinate
    14.512733180541543,       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    32.093215326429345,       !- Vertex 8 Xcoordinate
    12.170587693806738,       !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    24.5309291118756,         !- Vertex 9 Xcoordinate
    9.61339502967894,         !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    21.647194021497853,       !- Vertex 10 Xcoordinate
    7.768163311760873,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    19.79812798043713,        !- Vertex 11 Xcoordinate
    11.895610762760043,       !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    17.874625066993758,       !- Vertex 12 Xcoordinate
    10.591559102758763,       !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    19.26256345072761,        !- Vertex 13 Xcoordinate
    7.579108409117907,        !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    17.697327308589593,       !- Vertex 14 Xcoordinate
    4.607130569405854,        !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    12.989905783440918,       !- Vertex 15 Xcoordinate
    1.7890849825926125,       !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    12.064614022907335,       !- Vertex 16 Xcoordinate
    3.79738597990945,         !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    6.0098244725959376,       !- Vertex 17 Xcoordinate
    0,                        !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    0,                        !- Vertex 18 Xcoordinate
    13.386503312271088,       !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    24.408119237574283,       !- Vertex 19 Xcoordinate
    28.46259490773081,        !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    25.702312303241342,       !- Vertex 20 Xcoordinate
    25.56229742709548,        !- Vertex 20 Ycoordinate
    0;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 2 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 3 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 4 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 5 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 6 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 7 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 8 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 9 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 10 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.386503312271088,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.386503312271088,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    6.0098244725959376,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    6.0098244725959376,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.0098244725959376,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    6.0098244725959376,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    12.064614022907335,       !- Vertex 3 Xcoordinate
    3.79738597990945,         !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    12.064614022907335,       !- Vertex 4 Xcoordinate
    3.79738597990945,         !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.064614022907335,       !- Vertex 1 Xcoordinate
    3.79738597990945,         !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    12.064614022907335,       !- Vertex 2 Xcoordinate
    3.79738597990945,         !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    12.989905783440918,       !- Vertex 3 Xcoordinate
    1.7890849825926125,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    12.989905783440918,       !- Vertex 4 Xcoordinate
    1.7890849825926125,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.989905783440918,       !- Vertex 1 Xcoordinate
    1.7890849825926125,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    12.989905783440918,       !- Vertex 2 Xcoordinate
    1.7890849825926125,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    17.697327308589593,       !- Vertex 3 Xcoordinate
    4.607130569405854,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    17.697327308589593,       !- Vertex 4 Xcoordinate
    4.607130569405854,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.697327308589593,       !- Vertex 1 Xcoordinate
    4.607130569405854,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    17.697327308589593,       !- Vertex 2 Xcoordinate
    4.607130569405854,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    19.26256345072761,        !- Vertex 3 Xcoordinate
    7.579108409117907,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    19.26256345072761,        !- Vertex 4 Xcoordinate
    7.579108409117907,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.26256345072761,        !- Vertex 1 Xcoordinate
    7.579108409117907,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    19.26256345072761,        !- Vertex 2 Xcoordinate
    7.579108409117907,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    17.874625066993758,       !- Vertex 3 Xcoordinate
    10.591559102758763,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    17.874625066993758,       !- Vertex 4 Xcoordinate
    10.591559102758763,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.874625066993758,       !- Vertex 1 Xcoordinate
    10.591559102758763,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    17.874625066993758,       !- Vertex 2 Xcoordinate
    10.591559102758763,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    19.79812798043713,        !- Vertex 3 Xcoordinate
    11.895610762760043,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    19.79812798043713,        !- Vertex 4 Xcoordinate
    11.895610762760043,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.79812798043713,        !- Vertex 1 Xcoordinate
    11.895610762760043,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    19.79812798043713,        !- Vertex 2 Xcoordinate
    11.895610762760043,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    21.647194021497853,       !- Vertex 3 Xcoordinate
    7.768163311760873,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    21.647194021497853,       !- Vertex 4 Xcoordinate
    7.768163311760873,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.647194021497853,       !- Vertex 1 Xcoordinate
    7.768163311760873,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    21.647194021497853,       !- Vertex 2 Xcoordinate
    7.768163311760873,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    24.5309291118756,         !- Vertex 3 Xcoordinate
    9.61339502967894,         !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    24.5309291118756,         !- Vertex 4 Xcoordinate
    9.61339502967894,         !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.5309291118756,         !- Vertex 1 Xcoordinate
    9.61339502967894,         !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    24.5309291118756,         !- Vertex 2 Xcoordinate
    9.61339502967894,         !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    32.093215326429345,       !- Vertex 3 Xcoordinate
    12.170587693806738,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    32.093215326429345,       !- Vertex 4 Xcoordinate
    12.170587693806738,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.093215326429345,       !- Vertex 1 Xcoordinate
    12.170587693806738,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    32.093215326429345,       !- Vertex 2 Xcoordinate
    12.170587693806738,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    31.07721445907373,        !- Vertex 3 Xcoordinate
    14.512733180541543,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    31.07721445907373,        !- Vertex 4 Xcoordinate
    14.512733180541543,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    31.07721445907373,        !- Vertex 1 Xcoordinate
    14.512733180541543,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    31.07721445907373,        !- Vertex 2 Xcoordinate
    14.512733180541543,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    34.05620960664237,        !- Vertex 3 Xcoordinate
    16.356661929748952,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    34.05620960664237,        !- Vertex 4 Xcoordinate
    16.356661929748952,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.05620960664237,        !- Vertex 1 Xcoordinate
    16.356661929748952,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    34.05620960664237,        !- Vertex 2 Xcoordinate
    16.356661929748952,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    37.20403549284674,        !- Vertex 3 Xcoordinate
    9.661462096497416,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    37.20403549284674,        !- Vertex 4 Xcoordinate
    9.661462096497416,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.20403549284674,        !- Vertex 1 Xcoordinate
    9.661462096497416,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    37.20403549284674,        !- Vertex 2 Xcoordinate
    9.661462096497416,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    43.2572886684211,         !- Vertex 3 Xcoordinate
    13.348018513526767,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    43.2572886684211,         !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    43.2572886684211,         !- Vertex 2 Xcoordinate
    13.348018513526767,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    42.331992430379614,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    42.331992430379614,       !- Vertex 4 Xcoordinate
    15.356316706165671,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    42.331992430379614,       !- Vertex 1 Xcoordinate
    15.356316706165671,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    58.66956718167057,        !- Vertex 4 Xcoordinate
    25.55402797227725,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.66956718167057,        !- Vertex 1 Xcoordinate
    25.55402797227725,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    58.66956718167057,        !- Vertex 2 Xcoordinate
    25.55402797227725,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    51.36093914904632,        !- Vertex 3 Xcoordinate
    41.508252983912826,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.36093914904632,        !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    51.36093914904632,        !- Vertex 2 Xcoordinate
    41.508252983912826,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    25.702312303241342,       !- Vertex 3 Xcoordinate
    25.56229742709548,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    25.702312303241342,       !- Vertex 4 Xcoordinate
    25.56229742709548,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.702312303241342,       !- Vertex 1 Xcoordinate
    25.56229742709548,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    25.702312303241342,       !- Vertex 2 Xcoordinate
    25.56229742709548,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    24.408119237574283,       !- Vertex 3 Xcoordinate
    28.46259490773081,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    24.408119237574283,       !- Vertex 4 Xcoordinate
    28.46259490773081,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Residential_1980_ExtWall,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.408119237574283,       !- Vertex 1 Xcoordinate
    28.46259490773081,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    24.408119237574283,       !- Vertex 2 Xcoordinate
    28.46259490773081,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.386503312271088,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.386503312271088,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 11 Roof 0001,    !- Name
    Roof,                     !- Surface Type
    HSCWZ_Residential_1980_Roof,    !- Construction Name
    Block Poly_2_Residential_3 Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.2572886684211,         !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    42.331992430379614,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    58.66956718167057,        !- Vertex 3 Xcoordinate
    25.55402797227725,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    51.36093914904632,        !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    25.702312303241342,       !- Vertex 5 Xcoordinate
    25.56229742709548,        !- Vertex 5 Ycoordinate
    36,                       !- Vertex 5 Zcoordinate
    24.408119237574283,       !- Vertex 6 Xcoordinate
    28.46259490773081,        !- Vertex 6 Ycoordinate
    36,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    13.386503312271088,       !- Vertex 7 Ycoordinate
    36,                       !- Vertex 7 Zcoordinate
    6.0098244725959376,       !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    36,                       !- Vertex 8 Zcoordinate
    12.064614022907335,       !- Vertex 9 Xcoordinate
    3.79738597990945,         !- Vertex 9 Ycoordinate
    36,                       !- Vertex 9 Zcoordinate
    12.989905783440918,       !- Vertex 10 Xcoordinate
    1.7890849825926125,       !- Vertex 10 Ycoordinate
    36,                       !- Vertex 10 Zcoordinate
    17.697327308589593,       !- Vertex 11 Xcoordinate
    4.607130569405854,        !- Vertex 11 Ycoordinate
    36,                       !- Vertex 11 Zcoordinate
    19.26256345072761,        !- Vertex 12 Xcoordinate
    7.579108409117907,        !- Vertex 12 Ycoordinate
    36,                       !- Vertex 12 Zcoordinate
    17.874625066993758,       !- Vertex 13 Xcoordinate
    10.591559102758763,       !- Vertex 13 Ycoordinate
    36,                       !- Vertex 13 Zcoordinate
    19.79812798043713,        !- Vertex 14 Xcoordinate
    11.895610762760043,       !- Vertex 14 Ycoordinate
    36,                       !- Vertex 14 Zcoordinate
    21.647194021497853,       !- Vertex 15 Xcoordinate
    7.768163311760873,        !- Vertex 15 Ycoordinate
    36,                       !- Vertex 15 Zcoordinate
    24.5309291118756,         !- Vertex 16 Xcoordinate
    9.61339502967894,         !- Vertex 16 Ycoordinate
    36,                       !- Vertex 16 Zcoordinate
    32.093215326429345,       !- Vertex 17 Xcoordinate
    12.170587693806738,       !- Vertex 17 Ycoordinate
    36,                       !- Vertex 17 Zcoordinate
    31.07721445907373,        !- Vertex 18 Xcoordinate
    14.512733180541543,       !- Vertex 18 Ycoordinate
    36,                       !- Vertex 18 Zcoordinate
    34.05620960664237,        !- Vertex 19 Xcoordinate
    16.356661929748952,       !- Vertex 19 Ycoordinate
    36,                       !- Vertex 19 Zcoordinate
    37.20403549284674,        !- Vertex 20 Xcoordinate
    9.661462096497416,        !- Vertex 20 Ycoordinate
    36;                       !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 0 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Residential_1980_FloorSlab,    !- Construction Name
    Block Poly_2_Residential_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_2_Residential_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.25728866830468,        !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    42.331992430146784,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    58.66956718126312,        !- Vertex 3 Xcoordinate
    25.554027971811593,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    51.360939148813486,       !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    25.702312303241342,       !- Vertex 5 Xcoordinate
    25.562297427095473,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    24.408119237516075,       !- Vertex 6 Xcoordinate
    28.462594907265157,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    13.386503312271088,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    6.009824472479522,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    12.064614022616297,       !- Vertex 9 Xcoordinate
    3.79738597990945,         !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    12.989905783440918,       !- Vertex 10 Xcoordinate
    1.7890849825926125,       !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    17.697327308356762,       !- Vertex 11 Xcoordinate
    4.607130569405854,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    19.26256345026195,        !- Vertex 12 Xcoordinate
    7.579108409117907,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    17.874625066760927,       !- Vertex 13 Xcoordinate
    10.591559102293104,       !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    19.79812798043713,        !- Vertex 14 Xcoordinate
    11.895610762760043,       !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    21.647194021381438,       !- Vertex 15 Xcoordinate
    7.768163311760873,        !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    24.530929111875594,       !- Vertex 16 Xcoordinate
    9.61339502967894,         !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    32.09321532631293,        !- Vertex 17 Xcoordinate
    12.170587693806738,       !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    31.077214458957314,       !- Vertex 18 Xcoordinate
    14.512733180075884,       !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    34.05620960658416,        !- Vertex 19 Xcoordinate
    16.356661929748952,       !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    37.20403549261391,        !- Vertex 20 Xcoordinate
    9.661462096497416,        !- Vertex 20 Ycoordinate
    3;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Residential_1980_FloorSlab,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_2_Residential_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.360939148813486,       !- Vertex 1 Xcoordinate
    41.508252983912826,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    58.66956718126312,        !- Vertex 2 Xcoordinate
    25.554027971811593,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    42.331992430146784,       !- Vertex 3 Xcoordinate
    15.356316706165671,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    43.25728866830468,        !- Vertex 4 Xcoordinate
    13.348018513526767,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    37.20403549261391,        !- Vertex 5 Xcoordinate
    9.661462096497416,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    34.05620960658416,        !- Vertex 6 Xcoordinate
    16.356661929748952,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    31.077214458957314,       !- Vertex 7 Xcoordinate
    14.512733180075884,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    32.09321532631293,        !- Vertex 8 Xcoordinate
    12.170587693806738,       !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    24.530929111875594,       !- Vertex 9 Xcoordinate
    9.61339502967894,         !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    21.647194021381438,       !- Vertex 10 Xcoordinate
    7.768163311760873,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    19.79812798043713,        !- Vertex 11 Xcoordinate
    11.895610762760043,       !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    17.874625066760927,       !- Vertex 12 Xcoordinate
    10.591559102293104,       !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    19.26256345026195,        !- Vertex 13 Xcoordinate
    7.579108409117907,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    17.697327308356762,       !- Vertex 14 Xcoordinate
    4.607130569405854,        !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    12.989905783440918,       !- Vertex 15 Xcoordinate
    1.7890849825926125,       !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    12.064614022616297,       !- Vertex 16 Xcoordinate
    3.79738597990945,         !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    6.009824472479522,        !- Vertex 17 Xcoordinate
    0,                        !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    0,                        !- Vertex 18 Xcoordinate
    13.386503312271088,       !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    24.408119237516075,       !- Vertex 19 Xcoordinate
    28.462594907265157,       !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    25.702312303241342,       !- Vertex 20 Xcoordinate
    25.562297427095473,       !- Vertex 20 Ycoordinate
    3;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_2_Residential_3 Storey 1 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Residential_1980_FloorSlab,    !- Construction Name
    Block Poly_2_Residential_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_2_Residential_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.25728866830468,        !- Vertex 1 Xcoordinate
    13.348018513526767,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    42.331992430146784,       !- Vertex 2 Xcoordinate
    15.356316706165671,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    58.66956718126312,        !- Vertex 3 Xcoordinate
    25.554027971811593,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    51.360939148813486,       !- Vertex 4 Xcoordinate
    41.508252983912826,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    25.702312303241342,       !- Vertex 5 Xcoordinate
    25.562297427095473,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    24.408119237516075,       !- Vertex 6 Xcoordinate
    28.462594907265157,       !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    13.386503312271088,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    6.009824472479522,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    12.064614022616297,       !- Vertex 9 Xcoordinate
    3.79738597990945,         !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    12.989905783440918,       !- Vertex 10 Xcoordinate
    1.7890849825926125,       !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    17.697327308356762,       !- Vertex 11 Xcoordinate
    4.607130569405854,        !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    19.26256345026195,        !- Vertex 12 Xcoordinate
    7.579108409117907,        !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    17.874625066760927,       !- Vertex 13 Xcoordinate
    10.591559102293104,       !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    19.79812798043713,        !- Vertex 14 Xcoordinate
    11.895610762760043,       !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    21.647194021381438,       !- Vertex 15 Xcoordinate
    7.768163311760873,        !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    24.530929111875594,       !- Vertex 16 Xcoordinate
