!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Office_4_10_1995,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    5,                        !- Field 4
    Until: 07:00,             !- Field 5
    16,                       !- Field 6
    Until: 18:00,             !- Field 7
    20,                       !- Field 8
    Until: 19:00,             !- Field 9
    20,                       !- Field 10
    Until: 20:00,             !- Field 11
    18,                       !- Field 12
    Until: 21:00,             !- Field 13
    16,                       !- Field 14
    Until: 24:00,             !- Field 15
    5,                        !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    5;                        !- Field 19

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    37,                       !- Field 4
    Until: 09:00,             !- Field 5
    28,                       !- Field 6
    Until: 17:00,             !- Field 7
    28,                       !- Field 8
    Until: 24:00,             !- Field 9
    37,                       !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    37;                       !- Field 13

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 20:00,             !- Field 5
    1.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

MATERIAL,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.062,         !- Name
    Rough,                    !- Roughness
    0.062,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.14,          !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.097,         !- Name
    Rough,                    !- Roughness
    0.097,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.06,          !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.085,         !- Name
    Rough,                    !- Roughness
    0.085,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.072,         !- Name
    Rough,                    !- Roughness
    0.072,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.042,         !- Name
    Rough,                    !- Roughness
    0.042,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.076,         !- Name
    Rough,                    !- Roughness
    0.076,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.02,          !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0054,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0033,        !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1980_Win_material,    !- Name
    3.26,                     !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1995_Win_material,    !- Name
    2.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2005_Win_material,    !- Name
    2.5,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2015_Win_material,    !- Name
    2.2,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1980_Win_material,    !- Name
    4.5,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2005_Win_material,    !- Name
    2.6,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2015_Win_material,    !- Name
    2.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Win,    !- Name
    SCZ1_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Win,    !- Name
    SCZ1_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Win,    !- Name
    SCZ1_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Win,    !- Name
    SCZ1_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Win,    !- Name
    SCZ2_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Win,    !- Name
    SCZ2_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Win,    !- Name
    SCZ2_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Win,    !- Name
    SCZ2_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.018,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1980_Win,    !- Name
    CZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1995_Win,    !- Name
    CZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2005_Win,    !- Name
    CZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2015_Win,    !- Name
    CZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.024;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Win,    !- Name
    HSCWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Win,    !- Name
    HSCWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Win,    !- Name
    HSCWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Win,    !- Name
    HSCWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Win,    !- Name
    HSWWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Win,    !- Name
    HSWWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Win,    !- Name
    HSWWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Win,    !- Name
    HSWWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.017;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1980_Win,    !- Name
    TZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1995_Win,    !- Name
    TZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2005_Win,    !- Name
    TZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2015_Win,    !- Name
    TZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_3_Office Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 14,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 15,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 16,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 17,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 18,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_3_Office Storey 19,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    34.25034443824552,        !- Vertex 5 Xcoordinate
    10.525602418463675,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    9.9979822790483,          !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    7.304107321659103,        !- Vertex 8 Xcoordinate
    38.95294428383932,        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    45;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    51;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.235673444811255,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.235673444811255,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    9.9979822790483,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    9.9979822790483,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.9979822790483,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    9.9979822790483,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    34.25034443824552,        !- Vertex 3 Xcoordinate
    10.525602418463675,       !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    34.25034443824552,        !- Vertex 4 Xcoordinate
    10.525602418463675,       !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    34.25034443824552,        !- Vertex 2 Xcoordinate
    10.525602418463675,       !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    30.965412964695133,       !- Vertex 3 Xcoordinate
    20.882467614021152,       !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    30.965412964695133,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.965412964695133,       !- Vertex 1 Xcoordinate
    20.882467614021152,       !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    25.11899032664951,        !- Vertex 4 Xcoordinate
    18.41433442011476,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.11899032664951,        !- Vertex 1 Xcoordinate
    18.41433442011476,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    25.11899032664951,        !- Vertex 2 Xcoordinate
    18.41433442011476,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    13.859381648304408,       !- Vertex 3 Xcoordinate
    24.00461865728721,        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.859381648304408,       !- Vertex 1 Xcoordinate
    24.00461865728721,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    13.859381648304408,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    16.600541827909183,       !- Vertex 3 Xcoordinate
    36.05101353861392,        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    16.600541827909183,       !- Vertex 4 Xcoordinate
    36.05101353861392,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.600541827909183,       !- Vertex 1 Xcoordinate
    36.05101353861392,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    16.600541827909183,       !- Vertex 2 Xcoordinate
    36.05101353861392,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    7.304107321659103,        !- Vertex 3 Xcoordinate
    38.95294428383932,        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    7.304107321659103,        !- Vertex 4 Xcoordinate
    38.95294428383932,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.304107321659103,        !- Vertex 1 Xcoordinate
    38.95294428383932,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    7.304107321659103,        !- Vertex 2 Xcoordinate
    38.95294428383932,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.235673444811255,        !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.235673444811255,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Roof 0001,    !- Name
    Roof,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_Roof,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443824552,        !- Vertex 1 Xcoordinate
    10.525602418463675,       !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    30.965412964695133,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    25.11899032664951,        !- Vertex 3 Xcoordinate
    18.41433442011476,        !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    13.859381648304408,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    60,                       !- Vertex 4 Zcoordinate
    16.600541827909183,       !- Vertex 5 Xcoordinate
    36.05101353861392,        !- Vertex 5 Ycoordinate
    60,                       !- Vertex 5 Zcoordinate
    7.304107321659103,        !- Vertex 6 Xcoordinate
    38.95294428383932,        !- Vertex 6 Ycoordinate
    60,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    60,                       !- Vertex 7 Zcoordinate
    9.9979822790483,          !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    60;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    3.0000000000000004,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    3.0000000000000004,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    3.0000000000000004,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    3.000000000000001,        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    3.000000000000001,        !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    3.0000000000000004;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    6.000000000000001,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    6.000000000000001,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    6.000000000000001,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    6.000000000000002,        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    6.000000000000002,        !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    6.000000000000001;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    12.000000000000002,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    12.000000000000002,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    12.000000000000002,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    12.000000000000004,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    12.000000000000004,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    12.000000000000002;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 4 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    15.000000000000002,       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    15.000000000000002,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    15.000000000000002,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    15.000000000000002,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    15.000000000000004,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    15.000000000000004,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    15.000000000000004;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 5 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 6 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    20.999999999999996,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    20.999999999999996,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    20.999999999999996,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    20.999999999999993,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    20.999999999999993,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    20.999999999999996;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    21;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 7 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 8 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    24.000000000000004,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    24.000000000000004,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    24.000000000000004,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    24.000000000000007,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    24.000000000000007,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    24.000000000000004;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 7 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    24,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    24;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 8 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 9 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    27.000000000000004,       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    27.000000000000004,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    27.000000000000004,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    27.000000000000004,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    27.000000000000007,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    27.000000000000007,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    27.000000000000007;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 8 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    27,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    27,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    27;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 9 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 10 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    30.000000000000004,       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    30.000000000000004,       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    30.000000000000004,       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    30.000000000000004,       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    30.000000000000007,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    30.000000000000007,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    30.000000000000007;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 9 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    30,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    30,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    30,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    30;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 10 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 11 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    33,                       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    33,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    33,                       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    33;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 10 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    33,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    33,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    33,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    33;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 11 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 12 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    36,                       !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    36,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    36,                       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    36;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 11 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    36,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    36,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    36,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    36;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 12 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 13 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    38.99999999999999,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    38.99999999999999,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    38.99999999999999,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    38.999999999999986,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    38.999999999999986,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    38.99999999999999;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 12 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    39,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    39,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    39,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    39;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 13 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 14 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    41.99999999999999,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    41.99999999999999,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    41.99999999999999,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    41.999999999999986,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    41.999999999999986,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    41.99999999999999;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 13 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    42,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    42,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    42,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    42,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    42;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 14 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 15 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    44.99999999999999,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    44.99999999999999,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    44.99999999999999,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    44.999999999999986,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    44.999999999999986,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    44.99999999999999;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 14 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    45,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    45,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    45,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    45,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    45.00000000000001,        !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    44.99999999999999,        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    44.99999999999999,        !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    44.99999999999999;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 15 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 16 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    48.00000000000001,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    48.00000000000001,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    48.00000000000001,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    48.000000000000014,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    48.000000000000014,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    48.00000000000001;        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 15 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    48,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    48,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    48,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    48,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    48;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 16 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 17 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    51.00000000000001,        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    51.00000000000001,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    51.00000000000001,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    51.00000000000001,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    51.000000000000014,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    51.000000000000014,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    51.000000000000014;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 16 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    51,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    51,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    51,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    51,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    51,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    51,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    51,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    51;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 17 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 18 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    54.00000000000001,        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    54.00000000000001,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    54.00000000000001,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    54.00000000000001,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    54.000000000000014,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    54.000000000000014,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    54.000000000000014;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 17 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    54;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 18 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 19 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.25034443801269,        !- Vertex 1 Xcoordinate
    10.525602417998016,       !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    30.965412964578718,       !- Vertex 2 Xcoordinate
    20.882467614021152,       !- Vertex 2 Ycoordinate
    57.00000000000001,        !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    57.00000000000001,        !- Vertex 3 Zcoordinate
    13.859381648246199,       !- Vertex 4 Xcoordinate
    24.00461865728721,        !- Vertex 4 Ycoordinate
    57.00000000000001,        !- Vertex 4 Zcoordinate
    16.60054182773456,        !- Vertex 5 Xcoordinate
    36.051013538613915,       !- Vertex 5 Ycoordinate
    57.00000000000001,        !- Vertex 5 Zcoordinate
    7.304107321426272,        !- Vertex 6 Xcoordinate
    38.952944283839315,       !- Vertex 6 Ycoordinate
    57.000000000000014,       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    57.000000000000014,       !- Vertex 7 Zcoordinate
    9.997982278931886,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    57.000000000000014;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_3_Office Storey 19 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Construction Name
    Block Poly_3_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_3_Office Storey 18 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.60054182773456,        !- Vertex 1 Xcoordinate
    36.051013538613915,       !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    13.859381648246199,       !- Vertex 2 Xcoordinate
    24.00461865728721,        !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    25.118990326300263,       !- Vertex 3 Xcoordinate
    18.414334420114756,       !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    30.965412964578718,       !- Vertex 4 Xcoordinate
    20.882467614021152,       !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    34.25034443801269,        !- Vertex 5 Xcoordinate
    10.525602417998016,       !- Vertex 5 Ycoordinate
    57,                       !- Vertex 5 Zcoordinate
    9.997982278931886,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    57,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    7.235673444811255,        !- Vertex 7 Ycoordinate
    57,                       !- Vertex 7 Zcoordinate
    7.304107321426272,        !- Vertex 8 Xcoordinate
    38.952944283839315,       !- Vertex 8 Ycoordinate
    57;                       !- Vertex 8 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.004998991,              !- Vertex 1 Xcoordinate
    7.232055608088849,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    0.004998991,              !- Vertex 2 Xcoordinate
    7.232055608088849,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    9.992983287908775,        !- Vertex 3 Xcoordinate
    0.003617837,              !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    9.992983287908775,        !- Vertex 4 Xcoordinate
    0.003617837,              !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    10.010108460127897,       !- Vertex 1 Xcoordinate
    0.005262801,              !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    10.010108460127897,       !- Vertex 2 Xcoordinate
    0.005262801,              !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    34.238218257165926,       !- Vertex 3 Xcoordinate
    10.520339617254443,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    34.238218257165926,       !- Vertex 4 Xcoordinate
    10.520339617254443,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    34.24870197250875,        !- Vertex 1 Xcoordinate
    10.530780851061454,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    34.24870197250875,        !- Vertex 2 Xcoordinate
    10.530780851061454,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    30.96705543043191,        !- Vertex 3 Xcoordinate
    20.87728918142337,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    30.96705543043191,        !- Vertex 4 Xcoordinate
    20.87728918142337,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.96248975337611,        !- Vertex 1 Xcoordinate
    20.8812335474242,         !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    30.96248975337611,        !- Vertex 2 Xcoordinate
    20.8812335474242,         !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    25.12191353796853,        !- Vertex 3 Xcoordinate
    18.415568486711713,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    25.12191353796853,        !- Vertex 4 Xcoordinate
    18.415568486711713,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    25.113360522310337,       !- Vertex 1 Xcoordinate
    18.417129562233345,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    25.113360522310337,       !- Vertex 2 Xcoordinate
    18.417129562233345,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    13.865011452643582,       !- Vertex 3 Xcoordinate
    24.001823515168624,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    13.865011452643582,       !- Vertex 4 Xcoordinate
    24.001823515168624,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.86075222839421,        !- Vertex 1 Xcoordinate
    24.010641854727872,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    13.86075222839421,        !- Vertex 2 Xcoordinate
    24.010641854727872,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    16.59917124781938,        !- Vertex 3 Xcoordinate
    36.04499034117326,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    16.59917124781938,        !- Vertex 4 Xcoordinate
    36.04499034117326,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    16.595893610656056,       !- Vertex 1 Xcoordinate
    36.052464503986535,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    16.595893610656056,       !- Vertex 2 Xcoordinate
    36.052464503986535,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    7.308755538912228,        !- Vertex 3 Xcoordinate
    38.95149331846671,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    7.308755538912228,        !- Vertex 4 Xcoordinate
    38.95149331846671,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 0 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    7.300455267998274,        !- Vertex 1 Xcoordinate
    38.93708564841981,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    7.300455267998274,        !- Vertex 2 Xcoordinate
    38.93708564841981,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    0.003652054,              !- Vertex 3 Xcoordinate
    7.251532080230769,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    0.003652054,              !- Vertex 4 Xcoordinate
    7.251532080230769,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.004998991,              !- Vertex 1 Xcoordinate
    7.232055608088849,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    0.004998991,              !- Vertex 2 Xcoordinate
    7.232055608088849,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    9.992983287908775,        !- Vertex 3 Xcoordinate
    0.003617837,              !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    9.992983287908775,        !- Vertex 4 Xcoordinate
    0.003617837,              !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    10.010108460127897,       !- Vertex 1 Xcoordinate
    0.005262801,              !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    10.010108460127897,       !- Vertex 2 Xcoordinate
    0.005262801,              !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    34.238218257165926,       !- Vertex 3 Xcoordinate
    10.520339617254443,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    34.238218257165926,       !- Vertex 4 Xcoordinate
    10.520339617254443,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    34.24870197250875,        !- Vertex 1 Xcoordinate
    10.530780851061454,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    34.24870197250875,        !- Vertex 2 Xcoordinate
    10.530780851061454,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    30.96705543043191,        !- Vertex 3 Xcoordinate
    20.87728918142337,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    30.96705543043191,        !- Vertex 4 Xcoordinate
    20.87728918142337,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.96248975337611,        !- Vertex 1 Xcoordinate
    20.8812335474242,         !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    30.96248975337611,        !- Vertex 2 Xcoordinate
    20.8812335474242,         !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    25.12191353796853,        !- Vertex 3 Xcoordinate
    18.415568486711713,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    25.12191353796853,        !- Vertex 4 Xcoordinate
    18.415568486711713,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    25.113360522310337,       !- Vertex 1 Xcoordinate
    18.417129562233345,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    25.113360522310337,       !- Vertex 2 Xcoordinate
    18.417129562233345,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    13.865011452643582,       !- Vertex 3 Xcoordinate
    24.001823515168624,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    13.865011452643582,       !- Vertex 4 Xcoordinate
    24.001823515168624,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.86075222839421,        !- Vertex 1 Xcoordinate
    24.010641854727872,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    13.86075222839421,        !- Vertex 2 Xcoordinate
    24.010641854727872,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    16.59917124781938,        !- Vertex 3 Xcoordinate
    36.04499034117326,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    16.59917124781938,        !- Vertex 4 Xcoordinate
    36.04499034117326,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    16.595893610656056,       !- Vertex 1 Xcoordinate
    36.052464503986535,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    16.595893610656056,       !- Vertex 2 Xcoordinate
    36.052464503986535,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    7.308755538912228,        !- Vertex 3 Xcoordinate
    38.95149331846671,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    7.308755538912228,        !- Vertex 4 Xcoordinate
    38.95149331846671,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 1 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    7.300455267998274,        !- Vertex 1 Xcoordinate
    38.93708564841981,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    7.300455267998274,        !- Vertex 2 Xcoordinate
    38.93708564841981,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    0.003652054,              !- Vertex 3 Xcoordinate
    7.251532080230769,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    0.003652054,              !- Vertex 4 Xcoordinate
    7.251532080230769,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.004998991,              !- Vertex 1 Xcoordinate
    7.232055608088849,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    0.004998991,              !- Vertex 2 Xcoordinate
    7.232055608088849,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    9.992983287908775,        !- Vertex 3 Xcoordinate
    0.003617837,              !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    9.992983287908775,        !- Vertex 4 Xcoordinate
    0.003617837,              !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    10.010108460127897,       !- Vertex 1 Xcoordinate
    0.005262801,              !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    10.010108460127897,       !- Vertex 2 Xcoordinate
    0.005262801,              !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    34.238218257165926,       !- Vertex 3 Xcoordinate
    10.520339617254443,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    34.238218257165926,       !- Vertex 4 Xcoordinate
    10.520339617254443,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    34.24870197250875,        !- Vertex 1 Xcoordinate
    10.530780851061454,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    34.24870197250875,        !- Vertex 2 Xcoordinate
    10.530780851061454,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    30.96705543043191,        !- Vertex 3 Xcoordinate
    20.87728918142337,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    30.96705543043191,        !- Vertex 4 Xcoordinate
    20.87728918142337,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.96248975337611,        !- Vertex 1 Xcoordinate
    20.8812335474242,         !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    30.96248975337611,        !- Vertex 2 Xcoordinate
    20.8812335474242,         !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    25.12191353796853,        !- Vertex 3 Xcoordinate
    18.415568486711713,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    25.12191353796853,        !- Vertex 4 Xcoordinate
    18.415568486711713,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    25.113360522310337,       !- Vertex 1 Xcoordinate
    18.417129562233345,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    25.113360522310337,       !- Vertex 2 Xcoordinate
    18.417129562233345,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    13.865011452643582,       !- Vertex 3 Xcoordinate
    24.001823515168624,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    13.865011452643582,       !- Vertex 4 Xcoordinate
    24.001823515168624,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.86075222839421,        !- Vertex 1 Xcoordinate
    24.010641854727872,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    13.86075222839421,        !- Vertex 2 Xcoordinate
    24.010641854727872,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    16.59917124781938,        !- Vertex 3 Xcoordinate
    36.04499034117326,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    16.59917124781938,        !- Vertex 4 Xcoordinate
    36.04499034117326,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    16.595893610656056,       !- Vertex 1 Xcoordinate
    36.052464503986535,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    16.595893610656056,       !- Vertex 2 Xcoordinate
    36.052464503986535,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    7.308755538912228,        !- Vertex 3 Xcoordinate
    38.95149331846671,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    7.308755538912228,        !- Vertex 4 Xcoordinate
    38.95149331846671,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 2 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    7.300455267998274,        !- Vertex 1 Xcoordinate
    38.93708564841981,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    7.300455267998274,        !- Vertex 2 Xcoordinate
    38.93708564841981,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    0.003652054,              !- Vertex 3 Xcoordinate
    7.251532080230769,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    0.003652054,              !- Vertex 4 Xcoordinate
    7.251532080230769,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.004998991,              !- Vertex 1 Xcoordinate
    7.232055608088849,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    0.004998991,              !- Vertex 2 Xcoordinate
    7.232055608088849,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    9.992983287908775,        !- Vertex 3 Xcoordinate
    0.003617837,              !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    9.992983287908775,        !- Vertex 4 Xcoordinate
    0.003617837,              !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    10.010108460127897,       !- Vertex 1 Xcoordinate
    0.005262801,              !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    10.010108460127897,       !- Vertex 2 Xcoordinate
    0.005262801,              !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    34.238218257165926,       !- Vertex 3 Xcoordinate
    10.520339617254443,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    34.238218257165926,       !- Vertex 4 Xcoordinate
    10.520339617254443,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    34.24870197250875,        !- Vertex 1 Xcoordinate
    10.530780851061454,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    34.24870197250875,        !- Vertex 2 Xcoordinate
    10.530780851061454,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    30.96705543043191,        !- Vertex 3 Xcoordinate
    20.87728918142337,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    30.96705543043191,        !- Vertex 4 Xcoordinate
    20.87728918142337,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.96248975337611,        !- Vertex 1 Xcoordinate
    20.8812335474242,         !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    30.96248975337611,        !- Vertex 2 Xcoordinate
    20.8812335474242,         !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    25.12191353796853,        !- Vertex 3 Xcoordinate
    18.415568486711713,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    25.12191353796853,        !- Vertex 4 Xcoordinate
    18.415568486711713,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    25.113360522310337,       !- Vertex 1 Xcoordinate
    18.417129562233345,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    25.113360522310337,       !- Vertex 2 Xcoordinate
    18.417129562233345,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    13.865011452643582,       !- Vertex 3 Xcoordinate
    24.001823515168624,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    13.865011452643582,       !- Vertex 4 Xcoordinate
    24.001823515168624,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_3_Office Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_1995_Win,    !- Construction Name
    Block Poly_3_Office Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.86075222839421,        !- Vertex 1 Xcoordinate
    24.010641854727872,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    13.86075222839421,        !- Vertex 2 Xcoordinate
    24.010641854727872,       !- Vertex 2 Ycoordinate
