!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Office_4_15_2005,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    5,                        !- Field 4
    Until: 07:00,             !- Field 5
    16,                       !- Field 6
    Until: 18:00,             !- Field 7
    20,                       !- Field 8
    Until: 19:00,             !- Field 9
    20,                       !- Field 10
    Until: 20:00,             !- Field 11
    18,                       !- Field 12
    Until: 21:00,             !- Field 13
    16,                       !- Field 14
    Until: 24:00,             !- Field 15
    5,                        !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    5;                        !- Field 19

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    37,                       !- Field 4
    Until: 09:00,             !- Field 5
    28,                       !- Field 6
    Until: 17:00,             !- Field 7
    28,                       !- Field 8
    Until: 24:00,             !- Field 9
    37,                       !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    37;                       !- Field 13

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 20:00,             !- Field 5
    1.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

MATERIAL,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.062,         !- Name
    Rough,                    !- Roughness
    0.062,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.14,          !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.097,         !- Name
    Rough,                    !- Roughness
    0.097,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.06,          !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.085,         !- Name
    Rough,                    !- Roughness
    0.085,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.072,         !- Name
    Rough,                    !- Roughness
    0.072,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.042,         !- Name
    Rough,                    !- Roughness
    0.042,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.076,         !- Name
    Rough,                    !- Roughness
    0.076,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.02,          !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0054,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0033,        !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1980_Win_material,    !- Name
    3.26,                     !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1995_Win_material,    !- Name
    2.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2005_Win_material,    !- Name
    2.5,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2015_Win_material,    !- Name
    2.2,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1980_Win_material,    !- Name
    4.5,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2005_Win_material,    !- Name
    2.6,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2015_Win_material,    !- Name
    2.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Win,    !- Name
    SCZ1_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Win,    !- Name
    SCZ1_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Win,    !- Name
    SCZ1_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Win,    !- Name
    SCZ1_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Win,    !- Name
    SCZ2_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Win,    !- Name
    SCZ2_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Win,    !- Name
    SCZ2_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Win,    !- Name
    SCZ2_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.018,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1980_Win,    !- Name
    CZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1995_Win,    !- Name
    CZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2005_Win,    !- Name
    CZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2015_Win,    !- Name
    CZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.024;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Win,    !- Name
    HSCWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Win,    !- Name
    HSCWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Win,    !- Name
    HSCWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Win,    !- Name
    HSCWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Win,    !- Name
    HSWWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Win,    !- Name
    HSWWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Win,    !- Name
    HSWWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Win,    !- Name
    HSWWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.017;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1980_Win,    !- Name
    TZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1995_Win,    !- Name
    TZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2005_Win,    !- Name
    TZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2015_Win,    !- Name
    TZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_89_Office Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 14,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 15,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 16,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 17,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 18,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 19,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 20,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 21,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 22,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 23,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 24,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 25,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 26,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_89_Office Storey 27,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Construction Name
    Block Poly_89_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    14.413119855569676,       !- Vertex 5 Xcoordinate
    30.814336139243096,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    18.62932916963473,        !- Vertex 6 Xcoordinate
    25.54739126423373,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    14.571675426966976,       !- Vertex 7 Xcoordinate
    21.27773853763938,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    18.4113728448865,         !- Vertex 8 Xcoordinate
    16.34841434424743,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    13.675221316399984,       !- Vertex 9 Xcoordinate
    11.200883453246206,       !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    18.35875765932724,        !- Vertex 10 Xcoordinate
    5.262508900370449,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    13.43064674269408,        !- Vertex 11 Xcoordinate
    0.0066723367199301,       !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    5.619646219944116,        !- Vertex 12 Xcoordinate
    0,                        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    0,                        !- Vertex 13 Xcoordinate
    7.170395249500871,        !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    4.736160209984519,        !- Vertex 14 Xcoordinate
    12.317920262925329,       !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    0.1478725560009479,       !- Vertex 15 Xcoordinate
    18.255030824802816,       !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    4.110295644612052,        !- Vertex 16 Xcoordinate
    22.525948693975806,       !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    0.272085833537858,        !- Vertex 17 Xcoordinate
    27.56612483225763,        !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    4.523176337825134,        !- Vertex 18 Xcoordinate
    32.05492397490889,        !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    0.4022143526235595,       !- Vertex 19 Xcoordinate
    37.320604390930384,       !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    3.3022289135260507,       !- Vertex 20 Xcoordinate
    40.4970338945277,         !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    0.4938960080035031,       !- Vertex 21 Xcoordinate
    44.19307869952172,        !- Vertex 21 Ycoordinate
    0,                        !- Vertex 21 Zcoordinate
    6.099008543067612,        !- Vertex 22 Xcoordinate
    50.215940271969885,       !- Vertex 22 Ycoordinate
    0,                        !- Vertex 22 Zcoordinate
    10.596482575230766,       !- Vertex 23 Xcoordinate
    44.61264115292579,        !- Vertex 23 Ycoordinate
    0;                        !- Vertex 23 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 1 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 2 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 3 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 4 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 5 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 6 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 7 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 8 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    18.35875765932724,        !- Vertex 2 Xcoordinate
    5.262508900370449,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    13.675221316399984,       !- Vertex 3 Xcoordinate
    11.200883453246206,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    13.675221316399984,       !- Vertex 4 Xcoordinate
    11.200883453246206,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.675221316399984,       !- Vertex 1 Xcoordinate
    11.200883453246206,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    13.675221316399984,       !- Vertex 2 Xcoordinate
    11.200883453246206,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    18.4113728448865,         !- Vertex 3 Xcoordinate
    16.34841434424743,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    18.4113728448865,         !- Vertex 4 Xcoordinate
    16.34841434424743,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.4113728448865,         !- Vertex 1 Xcoordinate
    16.34841434424743,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    18.4113728448865,         !- Vertex 2 Xcoordinate
    16.34841434424743,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    14.571675426966976,       !- Vertex 3 Xcoordinate
    21.27773853763938,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    14.571675426966976,       !- Vertex 4 Xcoordinate
    21.27773853763938,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.571675426966976,       !- Vertex 1 Xcoordinate
    21.27773853763938,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    14.571675426966976,       !- Vertex 2 Xcoordinate
    21.27773853763938,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    18.62932916963473,        !- Vertex 3 Xcoordinate
    25.54739126423373,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    18.62932916963473,        !- Vertex 4 Xcoordinate
    25.54739126423373,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.62932916963473,        !- Vertex 1 Xcoordinate
    25.54739126423373,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    18.62932916963473,        !- Vertex 2 Xcoordinate
    25.54739126423373,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    14.413119855569676,       !- Vertex 3 Xcoordinate
    30.814336139243096,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    14.413119855569676,       !- Vertex 4 Xcoordinate
    30.814336139243096,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.413119855569676,       !- Vertex 1 Xcoordinate
    30.814336139243096,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    14.413119855569676,       !- Vertex 2 Xcoordinate
    30.814336139243096,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    18.760919110034592,       !- Vertex 3 Xcoordinate
    35.41271676076576,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    18.760919110034592,       !- Vertex 4 Xcoordinate
    35.41271676076576,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.760919110034592,       !- Vertex 1 Xcoordinate
    35.41271676076576,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    18.760919110034592,       !- Vertex 2 Xcoordinate
    35.41271676076576,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    15.857341795112006,       !- Vertex 3 Xcoordinate
    39.11002754000947,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    15.857341795112006,       !- Vertex 4 Xcoordinate
    39.11002754000947,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.857341795112006,       !- Vertex 1 Xcoordinate
    39.11002754000947,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    15.857341795112006,       !- Vertex 2 Xcoordinate
    39.11002754000947,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    18.757351020583883,       !- Vertex 3 Xcoordinate
    42.28646112419665,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    18.757351020583883,       !- Vertex 4 Xcoordinate
    42.28646112419665,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.757351020583883,       !- Vertex 1 Xcoordinate
    42.28646112419665,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    18.757351020583883,       !- Vertex 2 Xcoordinate
    42.28646112419665,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    14.075310859363526,       !- Vertex 3 Xcoordinate
    48.33568275021389,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    14.075310859363526,       !- Vertex 4 Xcoordinate
    48.33568275021389,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075310859363526,       !- Vertex 1 Xcoordinate
    48.33568275021389,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    14.075310859363526,       !- Vertex 2 Xcoordinate
    48.33568275021389,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    10.596482575230766,       !- Vertex 3 Xcoordinate
    44.61264115292579,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    10.596482575230766,       !- Vertex 4 Xcoordinate
    44.61264115292579,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.596482575230766,       !- Vertex 1 Xcoordinate
    44.61264115292579,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    10.596482575230766,       !- Vertex 2 Xcoordinate
    44.61264115292579,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    6.099008543067612,        !- Vertex 3 Xcoordinate
    50.215940271969885,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    6.099008543067612,        !- Vertex 4 Xcoordinate
    50.215940271969885,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 9 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.099008543067612,        !- Vertex 1 Xcoordinate
    50.215940271969885,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    6.099008543067612,        !- Vertex 2 Xcoordinate
    50.215940271969885,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    0.4938960080035031,       !- Vertex 3 Xcoordinate
    44.19307869952172,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    0.4938960080035031,       !- Vertex 4 Xcoordinate
    44.19307869952172,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4938960080035031,       !- Vertex 1 Xcoordinate
    44.19307869952172,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0.4938960080035031,       !- Vertex 2 Xcoordinate
    44.19307869952172,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3.3022289135260507,       !- Vertex 3 Xcoordinate
    40.4970338945277,         !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3.3022289135260507,       !- Vertex 4 Xcoordinate
    40.4970338945277,         !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.3022289135260507,       !- Vertex 1 Xcoordinate
    40.4970338945277,         !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3.3022289135260507,       !- Vertex 2 Xcoordinate
    40.4970338945277,         !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0.4022143526235595,       !- Vertex 3 Xcoordinate
    37.320604390930384,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0.4022143526235595,       !- Vertex 4 Xcoordinate
    37.320604390930384,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4022143526235595,       !- Vertex 1 Xcoordinate
    37.320604390930384,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0.4022143526235595,       !- Vertex 2 Xcoordinate
    37.320604390930384,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    4.523176337825134,        !- Vertex 3 Xcoordinate
    32.05492397490889,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    4.523176337825134,        !- Vertex 4 Xcoordinate
    32.05492397490889,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.523176337825134,        !- Vertex 1 Xcoordinate
    32.05492397490889,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    4.523176337825134,        !- Vertex 2 Xcoordinate
    32.05492397490889,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0.272085833537858,        !- Vertex 3 Xcoordinate
    27.56612483225763,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0.272085833537858,        !- Vertex 4 Xcoordinate
    27.56612483225763,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.272085833537858,        !- Vertex 1 Xcoordinate
    27.56612483225763,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0.272085833537858,        !- Vertex 2 Xcoordinate
    27.56612483225763,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    4.110295644612052,        !- Vertex 3 Xcoordinate
    22.525948693975806,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    4.110295644612052,        !- Vertex 4 Xcoordinate
    22.525948693975806,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.110295644612052,        !- Vertex 1 Xcoordinate
    22.525948693975806,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    4.110295644612052,        !- Vertex 2 Xcoordinate
    22.525948693975806,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0.1478725560009479,       !- Vertex 3 Xcoordinate
    18.255030824802816,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0.1478725560009479,       !- Vertex 4 Xcoordinate
    18.255030824802816,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1478725560009479,       !- Vertex 1 Xcoordinate
    18.255030824802816,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0.1478725560009479,       !- Vertex 2 Xcoordinate
    18.255030824802816,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    4.736160209984519,        !- Vertex 3 Xcoordinate
    12.317920262925329,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    4.736160209984519,        !- Vertex 4 Xcoordinate
    12.317920262925329,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.736160209984519,        !- Vertex 1 Xcoordinate
    12.317920262925329,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    4.736160209984519,        !- Vertex 2 Xcoordinate
    12.317920262925329,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.170395249500871,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.170395249500871,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.170395249500871,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.170395249500871,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    5.619646219944116,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    5.619646219944116,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.619646219944116,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    5.619646219944116,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    13.43064674269408,        !- Vertex 3 Xcoordinate
    0.0066723367199301,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    13.43064674269408,        !- Vertex 4 Xcoordinate
    0.0066723367199301,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.43064674269408,        !- Vertex 1 Xcoordinate
    0.0066723367199301,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    13.43064674269408,        !- Vertex 2 Xcoordinate
    0.0066723367199301,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    18.35875765932724,        !- Vertex 3 Xcoordinate
    5.262508900370449,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    18.35875765932724,        !- Vertex 4 Xcoordinate
    5.262508900370449,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_89_Office Storey 10 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_89_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.35875765932724,        !- Vertex 1 Xcoordinate
    5.262508900370449,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
