!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Office_4_4_1995,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    5,                        !- Field 4
    Until: 07:00,             !- Field 5
    16,                       !- Field 6
    Until: 18:00,             !- Field 7
    20,                       !- Field 8
    Until: 19:00,             !- Field 9
    20,                       !- Field 10
    Until: 20:00,             !- Field 11
    18,                       !- Field 12
    Until: 21:00,             !- Field 13
    16,                       !- Field 14
    Until: 24:00,             !- Field 15
    5,                        !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    5;                        !- Field 19

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    37,                       !- Field 4
    Until: 09:00,             !- Field 5
    28,                       !- Field 6
    Until: 17:00,             !- Field 7
    28,                       !- Field 8
    Until: 24:00,             !- Field 9
    37,                       !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    37;                       !- Field 13

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 20:00,             !- Field 5
    1.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

MATERIAL,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.062,         !- Name
    Rough,                    !- Roughness
    0.062,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.14,          !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.097,         !- Name
    Rough,                    !- Roughness
    0.097,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.06,          !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.085,         !- Name
    Rough,                    !- Roughness
    0.085,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.072,         !- Name
    Rough,                    !- Roughness
    0.072,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.042,         !- Name
    Rough,                    !- Roughness
    0.042,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.076,         !- Name
    Rough,                    !- Roughness
    0.076,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.02,          !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0054,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0033,        !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1980_Win_material,    !- Name
    3.26,                     !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1995_Win_material,    !- Name
    2.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2005_Win_material,    !- Name
    2.5,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2015_Win_material,    !- Name
    2.2,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1980_Win_material,    !- Name
    4.5,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2005_Win_material,    !- Name
    2.6,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2015_Win_material,    !- Name
    2.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Win,    !- Name
    SCZ1_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Win,    !- Name
    SCZ1_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Win,    !- Name
    SCZ1_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Win,    !- Name
    SCZ1_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Win,    !- Name
    SCZ2_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Win,    !- Name
    SCZ2_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Win,    !- Name
    SCZ2_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Win,    !- Name
    SCZ2_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.018,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1980_Win,    !- Name
    CZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1995_Win,    !- Name
    CZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2005_Win,    !- Name
    CZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2015_Win,    !- Name
    CZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.024;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Win,    !- Name
    HSCWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Win,    !- Name
    HSCWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Win,    !- Name
    HSCWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Win,    !- Name
    HSCWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Win,    !- Name
    HSWWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Win,    !- Name
    HSWWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Win,    !- Name
    HSWWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Win,    !- Name
    HSWWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.017;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1980_Win,    !- Name
    TZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1995_Win,    !- Name
    TZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2005_Win,    !- Name
    TZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2015_Win,    !- Name
    TZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_97_Office Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 14,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 15,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 16,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 17,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 18,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 19,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 20,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 21,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 22,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 23,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 24,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 25,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 26,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 27,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 28,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 29,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 30,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 31,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 32,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 33,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 34,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 35,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 36,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 37,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 38,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 39,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 40,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 41,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 42,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 43,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 44,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 45,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 46,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 47,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 48,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 49,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 50,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 51,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 52,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 53,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_97_Office Storey 54,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Construction Name
    Block Poly_97_Office Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    26.84648720244877,        !- Vertex 5 Xcoordinate
    53.20887607662007,        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 3 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 3 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 3 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 3 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 3 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 4 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    20,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    20;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 4 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    20,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    20;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 4 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    20;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 4 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    20,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    20;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 4 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 4,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    20,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    20;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 5 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    20,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    20,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 5 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    20,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    20,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 5 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    20,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 5 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    20,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    20,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 5 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 5,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    20,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    20,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 6 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 6 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 6 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 6 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 6 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 6,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 7 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    32,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    32;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 7 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    32,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    32;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 7 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    32,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    32;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 7 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    32,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    32;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 7 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 7,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    32,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    32;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 8 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    32,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    32,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 8 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    32,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    32,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 8 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    32,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    32,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 8 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    32,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    32,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 8 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 8,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    32,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    32,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 9 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    40,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    40;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 9 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    40,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    40;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 9 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    40,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    40;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 9 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    40,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    40;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 9 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 9,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    40,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    40;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 10 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    44,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    40,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    40,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    44;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 10 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    44,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    40,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    40,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    44;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 10 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    44,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    40,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    40,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    44;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 10 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    44,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    40,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    40,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    44;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 10 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 10,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    44,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    40,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    40,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    44;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 11 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    44,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    44,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 11 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    44,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    44,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 11 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    44,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    44,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 11 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    44,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    44,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 11 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 11,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    48,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    44,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    44,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    48;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 12 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    52,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    52;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 12 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    52,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    52;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 12 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    52,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    52;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 12 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    52,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    52;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 12 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 12,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    52,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    48,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    48,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    52;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 13 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    52,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    52,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 13 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    52,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    52,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 13 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    52,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    52,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 13 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    52,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    52,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 13 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 13,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    52,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    52,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 14 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    56,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    56,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 14 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    56,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    56,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 14 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    56,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    56,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 14 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    56,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    56,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 14 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 14,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    60,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    56,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    56,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    60;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 15 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    64,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    64;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 15 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    64,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    64;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 15 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    64,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    64;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 15 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    64,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    64;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 15 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 15,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    64,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    60,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    60,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    64;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 16 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    68,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    64,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    64,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    68;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 16 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    68,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    64,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    64,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    68;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 16 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    68,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    64,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    64,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    68;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 16 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    68,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    64,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    64,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    68;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 16 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 16,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    68,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    64,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    64,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    68;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 17 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    72,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    68,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    68,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    72;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 17 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    72,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    68,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    68,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    72;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 17 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    72,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    68,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    68,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    72;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 17 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    72,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    68,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    68,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    72;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 17 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 17,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    72,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    68,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    68,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    72;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 18 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    76,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    72,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    72,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    76;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 18 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    76,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    72,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    72,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    76;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 18 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    76,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    72,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    72,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    76;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 18 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    76,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    72,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    72,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    76;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 18 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 18,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    76,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    72,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    72,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    76;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 19 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    80,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    76,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    76,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    80;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 19 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    80,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    76,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    76,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    80;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 19 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    80,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    76,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    76,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    80;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 19 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    80,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    76,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    76,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    80;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 19 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 19,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    80,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    76,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    76,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    80;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 20 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 20,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    84,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    80,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    80,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    84;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 20 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 20,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    84,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    80,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    80,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    84;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 20 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 20,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    84,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    80,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    80,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    84;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 20 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 20,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    84,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    80,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    80,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    84;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 20 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 20,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    84,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    80,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    80,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    84;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 21 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 21,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    88,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    84,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    84,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    88;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 21 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 21,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    88,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    84,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    84,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    88;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 21 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 21,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    88,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    84,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    84,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    88;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 21 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 21,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    88,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    84,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    84,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    88;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 21 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 21,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    88,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    84,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    84,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    88;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 22 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 22,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    92,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    88,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    88,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    92;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 22 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 22,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    92,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    88,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    88,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    92;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 22 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 22,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    92,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    88,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    88,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    92;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 22 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 22,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    92,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    88,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    88,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    92;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 22 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 22,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    92,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    88,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    88,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    92;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 23 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 23,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    96,                       !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    92,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    92,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    96;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 23 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 23,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    96,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    92,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    92,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    96;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 23 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 23,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    96,                       !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    92,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    92,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    96;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 23 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 23,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    96,                       !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    92,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    92,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    96;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 23 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 23,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    96,                       !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    92,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    92,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    96;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 24 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 24,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    100,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    96,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    96,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    100;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 24 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 24,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    100,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    96,                       !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    96,                       !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    100;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 24 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 24,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    100,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    96,                       !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    96,                       !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    100;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 24 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 24,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    100,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    96,                       !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    96,                       !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    100;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 24 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 24,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    100,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    96,                       !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    96,                       !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    100;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 25 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 25,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    104,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    100,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    100,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    104;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 25 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 25,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    104,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    100,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    100,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    104;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 25 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 25,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    104,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    100,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    100,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    104;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 25 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 25,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    104,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    100,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    100,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    104;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 25 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 25,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    104,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    100,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    100,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    104;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 26 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 26,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    104,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    104,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    108;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 26 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 26,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    104,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    104,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    108;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 26 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 26,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    104,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    104,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    108;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 26 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 26,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    104,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    104,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    108;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 26 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 26,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    104,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    104,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    108;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 27 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 27,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    112,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    112;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 27 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 27,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    112,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    112;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 27 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 27,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    112,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    112;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 27 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 27,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    112,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    112;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 27 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 27,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    112,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    112;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 28 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 28,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    116,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    112,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    112,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    116;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 28 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 28,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    116,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    112,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    112,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    116;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 28 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 28,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    116,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    112,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    112,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    116;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 28 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 28,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    116,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    112,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    112,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    116;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 28 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 28,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    116,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    112,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    112,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    116;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 29 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 29,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    120,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    116,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    116,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    120;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 29 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 29,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    120,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    116,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    116,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    120;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 29 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 29,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    120,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    116,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    116,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    120;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 29 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 29,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    120,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    116,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    116,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    120;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 29 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 29,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    120,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    116,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    116,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    120;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 30 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 30,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    124,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    120,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    120,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    124;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 30 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 30,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    124,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    120,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    120,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    124;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 30 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 30,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    124,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    120,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    120,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    124;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 30 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 30,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    124,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    120,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    120,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    124;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 30 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 30,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    124,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    120,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    120,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    124;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 31 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 31,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    128,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    124,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    124,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    128;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 31 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 31,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    128,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    124,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    124,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    128;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 31 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 31,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    128,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    124,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    124,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    128;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 31 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 31,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    128,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    124,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    124,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    128;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 31 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 31,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    128,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    124,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    124,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    128;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 32 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 32,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    132,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    128,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    128,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    132;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 32 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 32,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    132,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    128,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    128,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    132;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 32 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 32,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    132,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    128,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    128,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    132;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 32 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 32,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    132,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    128,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    128,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    132;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 32 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 32,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    132,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    128,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    128,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    132;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 33 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 33,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    136,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    132,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    132,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    136;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 33 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 33,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    136,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    132,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    132,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    136;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 33 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 33,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    136,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    132,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    132,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    136;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 33 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 33,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    136,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    132,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    132,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    136;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 33 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 33,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    136,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    132,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    132,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    136;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 34 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 34,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    140,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    136,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    136,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    140;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 34 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 34,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    140,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    136,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    136,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    140;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 34 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 34,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    140,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    136,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    136,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    140;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 34 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 34,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    140,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    136,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    136,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    140;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 34 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 34,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    140,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    136,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    136,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    140;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 35 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 35,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    144,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    140,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    140,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    144;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 35 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 35,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    144,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    140,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    140,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    144;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 35 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 35,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    144,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    140,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    140,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    144;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 35 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 35,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    144,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    140,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    140,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    144;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 35 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 35,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    144,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    140,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    140,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    144;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 36 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 36,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    148,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    144,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    144,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    148;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 36 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 36,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    148,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    144,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    144,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    148;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 36 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 36,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    148,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    144,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    144,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    148;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 36 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 36,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    148,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    144,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    144,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    148;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 36 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 36,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    148,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    144,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    144,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    148;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 37 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 37,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    152,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    148,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    148,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    152;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 37 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 37,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    152,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    148,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    148,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    152;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 37 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 37,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    152,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    148,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    148,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    152;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 37 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 37,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    152,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    148,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    148,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    152;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 37 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 37,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    152,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    148,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    148,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    152;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 38 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 38,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    156,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    152,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    152,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    156;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 38 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 38,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    156,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    152,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    152,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    156;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 38 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 38,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    156,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    152,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    152,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    156;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 38 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 38,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    156,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    152,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    152,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    156;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 38 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 38,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    156,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    152,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    152,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    156;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 39 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 39,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    160,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    156,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    156,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    160;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 39 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 39,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    160,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    156,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    156,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    160;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 39 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 39,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    160,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    156,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    156,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    160;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 39 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 39,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    160,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    156,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    156,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    160;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 39 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 39,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    160,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    156,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    156,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    160;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 40 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 40,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    164,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    160,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    160,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    164;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 40 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 40,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    164,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    160,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    160,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    164;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 40 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 40,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    164,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    160,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    160,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    164;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 40 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 40,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    164,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    160,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    160,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    164;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 40 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 40,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    164,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    160,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    160,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    164;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 41 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 41,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    168,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    164,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    164,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    168;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 41 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 41,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    168,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    164,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    164,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    168;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 41 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 41,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    168,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    164,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    164,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    168;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 41 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 41,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    168,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    164,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    164,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    168;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 41 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 41,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    168,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    164,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    164,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    168;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 42 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 42,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    172,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    168,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    168,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    172;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 42 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 42,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    172,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    168,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    168,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    172;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 42 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 42,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    172,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    168,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    168,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    172;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 42 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 42,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    172,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    168,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    168,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    172;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 42 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 42,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    172,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    168,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    168,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    172;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 43 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 43,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    176,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    172,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    172,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    176;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 43 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 43,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    176,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    172,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    172,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    176;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 43 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 43,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    176,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    172,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    172,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    176;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 43 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 43,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    176,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    172,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    172,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    176;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 43 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 43,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    176,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    172,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    172,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    176;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 44 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 44,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    180,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    176,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    176,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    180;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 44 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 44,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    180,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    176,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    176,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    180;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 44 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 44,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    180,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    176,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    176,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    180;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 44 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 44,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    180,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    176,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    176,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    180;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 44 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 44,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    180,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    176,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    176,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
    53.20887607662007,        !- Vertex 4 Ycoordinate
    180;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 45 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 45,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.84648720244877,        !- Vertex 1 Xcoordinate
    53.20887607662007,        !- Vertex 1 Ycoordinate
    184,                      !- Vertex 1 Zcoordinate
    26.84648720244877,        !- Vertex 2 Xcoordinate
    53.20887607662007,        !- Vertex 2 Ycoordinate
    180,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.284285300411284,       !- Vertex 3 Ycoordinate
    180,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.284285300411284,       !- Vertex 4 Ycoordinate
    184;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 45 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 45,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.284285300411284,       !- Vertex 1 Ycoordinate
    184,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.284285300411284,       !- Vertex 2 Ycoordinate
    180,                      !- Vertex 2 Zcoordinate
    18.12338009860832,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    180,                      !- Vertex 3 Zcoordinate
    18.12338009860832,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    184;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 45 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 45,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.12338009860832,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    184,                      !- Vertex 1 Zcoordinate
    18.12338009860832,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    180,                      !- Vertex 2 Zcoordinate
    51.222008383017965,       !- Vertex 3 Xcoordinate
    24.385418923106045,       !- Vertex 3 Ycoordinate
    180,                      !- Vertex 3 Zcoordinate
    51.222008383017965,       !- Vertex 4 Xcoordinate
    24.385418923106045,       !- Vertex 4 Ycoordinate
    184;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 45 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 45,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.222008383017965,       !- Vertex 1 Xcoordinate
    24.385418923106045,       !- Vertex 1 Ycoordinate
    184,                      !- Vertex 1 Zcoordinate
    51.222008383017965,       !- Vertex 2 Xcoordinate
    24.385418923106045,       !- Vertex 2 Ycoordinate
    180,                      !- Vertex 2 Zcoordinate
    35.51462365442421,        !- Vertex 3 Xcoordinate
    53.20218775328249,        !- Vertex 3 Ycoordinate
    180,                      !- Vertex 3 Zcoordinate
    35.51462365442421,        !- Vertex 4 Xcoordinate
    53.20218775328249,        !- Vertex 4 Ycoordinate
    184;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_97_Office Storey 45 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_97_Office Storey 45,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.51462365442421,        !- Vertex 1 Xcoordinate
    53.20218775328249,        !- Vertex 1 Ycoordinate
    184,                      !- Vertex 1 Zcoordinate
    35.51462365442421,        !- Vertex 2 Xcoordinate
    53.20218775328249,        !- Vertex 2 Ycoordinate
    180,                      !- Vertex 2 Zcoordinate
    26.84648720244877,        !- Vertex 3 Xcoordinate
    53.20887607662007,        !- Vertex 3 Ycoordinate
    180,                      !- Vertex 3 Zcoordinate
    26.84648720244877,        !- Vertex 4 Xcoordinate
