!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Transport_6_2_2005,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.65,                     !- Field 12
    Until: 18:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.25,                     !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 05:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 07:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.85,                     !- Field 25
    Until: 12:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 15:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.95,                     !- Field 31
    Until: 21:00,             !- Field 32
    0.95,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.5;                      !- Field 35

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.65,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.6,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.25,                     !- Field 20
    For: AllOtherDays,        !- Field 21
    Until: 24:00,             !- Field 22
    0.7;                      !- Field 23

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.65,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.6,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.25,                     !- Field 20
    For: AllOtherDays,        !- Field 21
    Until: 24:00,             !- Field 22
    0.7;                      !- Field 23

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    5,                        !- Field 4
    Until: 06:00,             !- Field 5
    12,                       !- Field 6
    Until: 22:00,             !- Field 7
    18,                       !- Field 8
    Until: 24:00,             !- Field 9
    12;                       !- Field 10

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    37,                       !- Field 4
    Until: 06:00,             !- Field 5
    28,                       !- Field 6
    Until: 22:00,             !- Field 7
    25,                       !- Field 8
    Until: 24:00,             !- Field 9
    28;                       !- Field 10

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 05:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    3,                        !- Field 4
    Until: 05:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    4;                        !- Field 8

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

MATERIAL,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.062,         !- Name
    Rough,                    !- Roughness
    0.062,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.14,          !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.097,         !- Name
    Rough,                    !- Roughness
    0.097,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.06,          !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.085,         !- Name
    Rough,                    !- Roughness
    0.085,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.072,         !- Name
    Rough,                    !- Roughness
    0.072,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.042,         !- Name
    Rough,                    !- Roughness
    0.042,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.076,         !- Name
    Rough,                    !- Roughness
    0.076,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.02,          !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0054,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0033,        !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1980_Win_material,    !- Name
    3.26,                     !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1995_Win_material,    !- Name
    2.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2005_Win_material,    !- Name
    2.5,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2015_Win_material,    !- Name
    2.2,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1980_Win_material,    !- Name
    4.5,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2005_Win_material,    !- Name
    2.6,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2015_Win_material,    !- Name
    2.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Win,    !- Name
    SCZ1_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Win,    !- Name
    SCZ1_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Win,    !- Name
    SCZ1_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Win,    !- Name
    SCZ1_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Win,    !- Name
    SCZ2_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Win,    !- Name
    SCZ2_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Win,    !- Name
    SCZ2_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Win,    !- Name
    SCZ2_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.018,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1980_Win,    !- Name
    CZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1995_Win,    !- Name
    CZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2005_Win,    !- Name
    CZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2015_Win,    !- Name
    CZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.024;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Win,    !- Name
    HSCWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Win,    !- Name
    HSCWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Win,    !- Name
    HSCWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Win,    !- Name
    HSCWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Win,    !- Name
    HSWWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Win,    !- Name
    HSWWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Win,    !- Name
    HSWWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Win,    !- Name
    HSWWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.017;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1980_Win,    !- Name
    TZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1995_Win,    !- Name
    TZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2005_Win,    !- Name
    TZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2015_Win,    !- Name
    TZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_47_Transport Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_47_Transport Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_47_Transport Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_47_Transport Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.58820197917521,        !- Vertex 1 Xcoordinate
    162.64052196172997,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    26.58820197917521,        !- Vertex 2 Xcoordinate
    162.64052196172997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.864704017643817,       !- Vertex 3 Xcoordinate
    73.76399141503498,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.864704017643817,       !- Vertex 4 Xcoordinate
    73.76399141503498,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.864704017643817,       !- Vertex 1 Xcoordinate
    73.76399141503498,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.864704017643817,       !- Vertex 2 Xcoordinate
    73.76399141503498,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.03199427470099,        !- Vertex 3 Xcoordinate
    74.673192741815,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.03199427470099,        !- Vertex 4 Xcoordinate
    74.673192741815,          !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    44.03199427470099,        !- Vertex 1 Xcoordinate
    74.673192741815,          !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    44.03199427470099,        !- Vertex 2 Xcoordinate
    74.673192741815,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    47.57081205432769,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.57081205432769,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.57081205432769,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    47.57081205432769,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.44491924112663,        !- Vertex 3 Xcoordinate
    0.6416548988781869,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.44491924112663,        !- Vertex 4 Xcoordinate
    0.6416548988781869,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.44491924112663,        !- Vertex 1 Xcoordinate
    0.6416548988781869,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    56.44491924112663,        !- Vertex 2 Xcoordinate
    0.6416548988781869,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.72779621614609,        !- Vertex 3 Xcoordinate
    142.33212962420657,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.72779621614609,        !- Vertex 4 Xcoordinate
    142.33212962420657,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.72779621614609,        !- Vertex 1 Xcoordinate
    142.33212962420657,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.72779621614609,        !- Vertex 2 Xcoordinate
    142.33212962420657,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    163.51867274241522,       !- Vertex 3 Xcoordinate
    267.22862816462293,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    163.51867274241522,       !- Vertex 4 Xcoordinate
    267.22862816462293,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    163.51867274241522,       !- Vertex 1 Xcoordinate
    267.22862816462293,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    163.51867274241522,       !- Vertex 2 Xcoordinate
    267.22862816462293,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    448.0147721361136,        !- Vertex 3 Xcoordinate
    278.8899690639228,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    448.0147721361136,        !- Vertex 4 Xcoordinate
    278.8899690639228,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.0147721361136,        !- Vertex 1 Xcoordinate
    278.8899690639228,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    448.0147721361136,        !- Vertex 2 Xcoordinate
    278.8899690639228,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    447.06324754166417,       !- Vertex 3 Xcoordinate
    316.8238870250061,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    447.06324754166417,       !- Vertex 4 Xcoordinate
    316.8238870250061,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    447.06324754166417,       !- Vertex 1 Xcoordinate
    316.8238870250061,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    447.06324754166417,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    212.2568727538456,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    212.2568727538456,        !- Vertex 4 Xcoordinate
    307.182092549745,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    212.2568727538456,        !- Vertex 1 Xcoordinate
    307.182092549745,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    212.2568727538456,        !- Vertex 2 Xcoordinate
    307.182092549745,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    130.64773331355536,       !- Vertex 3 Xcoordinate
    387.58347879955545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    130.64773331355536,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    130.64773331355536,       !- Vertex 1 Xcoordinate
    387.58347879955545,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    130.64773331355536,       !- Vertex 2 Xcoordinate
    387.58347879955545,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    120.09081731329206,       !- Vertex 3 Xcoordinate
    728.7981786862947,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    120.09081731329206,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    120.09081731329206,       !- Vertex 1 Xcoordinate
    728.7981786862947,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    120.09081731329206,       !- Vertex 2 Xcoordinate
    728.7981786862947,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    189.6756712684873,        !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    189.6756712684873,        !- Vertex 4 Xcoordinate
    804.9138402920216,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.6756712684873,        !- Vertex 1 Xcoordinate
    804.9138402920216,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    189.6756712684873,        !- Vertex 2 Xcoordinate
    804.9138402920216,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    435.0662929522805,        !- Vertex 3 Xcoordinate
    815.6140911546536,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    435.0662929522805,        !- Vertex 4 Xcoordinate
    815.6140911546536,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    435.0662929522805,        !- Vertex 1 Xcoordinate
    815.6140911546536,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    433.97471900703385,       !- Vertex 3 Xcoordinate
    856.8764415057376,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    433.97471900703385,       !- Vertex 4 Xcoordinate
    856.8764415057376,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    433.97471900703385,       !- Vertex 2 Xcoordinate
    856.8764415057376,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    146.23927827831358,       !- Vertex 3 Xcoordinate
    844.2675368059427,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    146.23927827831358,       !- Vertex 4 Xcoordinate
    844.2675368059427,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.23927827831358,       !- Vertex 1 Xcoordinate
    844.2675368059427,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    146.23927827831358,       !- Vertex 2 Xcoordinate
    844.2675368059427,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.30371533660218,        !- Vertex 3 Xcoordinate
    961.3158522020094,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.30371533660218,        !- Vertex 4 Xcoordinate
    961.3158522020094,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.30371533660218,        !- Vertex 1 Xcoordinate
    961.3158522020094,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    24.30371533660218,        !- Vertex 2 Xcoordinate
    961.3158522020094,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.98967955284752,        !- Vertex 3 Xcoordinate
    1110.509752982296,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.98967955284752,        !- Vertex 4 Xcoordinate
    1110.509752982296,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.98967955284752,        !- Vertex 1 Xcoordinate
    1110.509752982296,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19.98967955284752,        !- Vertex 2 Xcoordinate
    1110.509752982296,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.02457524545025,        !- Vertex 3 Xcoordinate
    1110.091312625911,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.02457524545025,        !- Vertex 4 Xcoordinate
    1110.091312625911,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.02457524545025,        !- Vertex 1 Xcoordinate
    1110.091312625911,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11.02457524545025,        !- Vertex 2 Xcoordinate
    1110.091312625911,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.25802964984905,        !- Vertex 3 Xcoordinate
    1031.113582516089,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.25802964984905,        !- Vertex 4 Xcoordinate
    1031.113582516089,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.25802964984905,        !- Vertex 1 Xcoordinate
    1031.113582516089,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.25802964984905,        !- Vertex 2 Xcoordinate
    1031.113582516089,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1030.427614061162,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1030.427614061162,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1030.427614061162,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1030.427614061162,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.548492683330551,        !- Vertex 3 Xcoordinate
    940.8009951151907,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.548492683330551,        !- Vertex 4 Xcoordinate
    940.8009951151907,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.548492683330551,        !- Vertex 1 Xcoordinate
    940.8009951151907,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.548492683330551,        !- Vertex 2 Xcoordinate
    940.8009951151907,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.79107411165023,        !- Vertex 3 Xcoordinate
    874.888705633115,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.79107411165023,        !- Vertex 4 Xcoordinate
    874.888705633115,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.79107411165023,        !- Vertex 1 Xcoordinate
    874.888705633115,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    71.79107411165023,        !- Vertex 2 Xcoordinate
    874.888705633115,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.72323926759418,        !- Vertex 3 Xcoordinate
    234.16637877188623,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.72323926759418,        !- Vertex 4 Xcoordinate
    234.16637877188623,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.72323926759418,        !- Vertex 1 Xcoordinate
    234.16637877188623,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    91.72323926759418,        !- Vertex 2 Xcoordinate
    234.16637877188623,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.58820197917521,        !- Vertex 3 Xcoordinate
    162.64052196172997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.58820197917521,        !- Vertex 4 Xcoordinate
    162.64052196172997,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    189.6756712684873,        !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    120.09081731329206,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    130.64773331355536,       !- Vertex 5 Xcoordinate
    387.58347879955545,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    212.2568727538456,        !- Vertex 6 Xcoordinate
    307.182092549745,         !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    447.06324754166417,       !- Vertex 7 Xcoordinate
    316.8238870250061,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    448.0147721361136,        !- Vertex 8 Xcoordinate
    278.8899690639228,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    163.51867274241522,       !- Vertex 9 Xcoordinate
    267.22862816462293,       !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    49.72779621614609,        !- Vertex 10 Xcoordinate
    142.33212962420657,       !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    56.44491924112663,        !- Vertex 11 Xcoordinate
    0.6416548988781869,       !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    47.57081205432769,        !- Vertex 12 Xcoordinate
    0,                        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    44.03199427470099,        !- Vertex 13 Xcoordinate
    74.673192741815,          !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    30.864704017643817,       !- Vertex 14 Xcoordinate
    73.76399141503498,        !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    26.58820197917521,        !- Vertex 15 Xcoordinate
    162.64052196172997,       !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    91.72323926759418,        !- Vertex 16 Xcoordinate
    234.16637877188623,       !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    71.79107411165023,        !- Vertex 17 Xcoordinate
    874.888705633115,         !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    2.548492683330551,        !- Vertex 18 Xcoordinate
    940.8009951151907,        !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    0,                        !- Vertex 19 Xcoordinate
    1030.427614061162,        !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    13.25802964984905,        !- Vertex 20 Xcoordinate
    1031.113582516089,        !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    11.02457524545025,        !- Vertex 21 Xcoordinate
    1110.091312625911,        !- Vertex 21 Ycoordinate
    0,                        !- Vertex 21 Zcoordinate
    19.98967955284752,        !- Vertex 22 Xcoordinate
    1110.509752982296,        !- Vertex 22 Ycoordinate
    0,                        !- Vertex 22 Zcoordinate
    24.30371533660218,        !- Vertex 23 Xcoordinate
    961.3158522020094,        !- Vertex 23 Ycoordinate
    0,                        !- Vertex 23 Zcoordinate
    146.23927827831358,       !- Vertex 24 Xcoordinate
    844.2675368059427,        !- Vertex 24 Ycoordinate
    0;                        !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.58820197917521,        !- Vertex 1 Xcoordinate
    162.64052196172997,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    26.58820197917521,        !- Vertex 2 Xcoordinate
    162.64052196172997,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30.864704017643817,       !- Vertex 3 Xcoordinate
    73.76399141503498,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30.864704017643817,       !- Vertex 4 Xcoordinate
    73.76399141503498,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.864704017643817,       !- Vertex 1 Xcoordinate
    73.76399141503498,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    30.864704017643817,       !- Vertex 2 Xcoordinate
    73.76399141503498,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    44.03199427470099,        !- Vertex 3 Xcoordinate
    74.673192741815,          !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    44.03199427470099,        !- Vertex 4 Xcoordinate
    74.673192741815,          !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    44.03199427470099,        !- Vertex 1 Xcoordinate
    74.673192741815,          !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    44.03199427470099,        !- Vertex 2 Xcoordinate
    74.673192741815,          !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    47.57081205432769,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    47.57081205432769,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.57081205432769,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    47.57081205432769,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    56.44491924112663,        !- Vertex 3 Xcoordinate
    0.6416548988781869,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    56.44491924112663,        !- Vertex 4 Xcoordinate
    0.6416548988781869,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.44491924112663,        !- Vertex 1 Xcoordinate
    0.6416548988781869,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    56.44491924112663,        !- Vertex 2 Xcoordinate
    0.6416548988781869,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.72779621614609,        !- Vertex 3 Xcoordinate
    142.33212962420657,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    49.72779621614609,        !- Vertex 4 Xcoordinate
    142.33212962420657,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.72779621614609,        !- Vertex 1 Xcoordinate
    142.33212962420657,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    49.72779621614609,        !- Vertex 2 Xcoordinate
    142.33212962420657,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    163.51867274241522,       !- Vertex 3 Xcoordinate
    267.22862816462293,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    163.51867274241522,       !- Vertex 4 Xcoordinate
    267.22862816462293,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    163.51867274241522,       !- Vertex 1 Xcoordinate
    267.22862816462293,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    163.51867274241522,       !- Vertex 2 Xcoordinate
    267.22862816462293,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    448.0147721361136,        !- Vertex 3 Xcoordinate
    278.8899690639228,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    448.0147721361136,        !- Vertex 4 Xcoordinate
    278.8899690639228,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.0147721361136,        !- Vertex 1 Xcoordinate
    278.8899690639228,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    448.0147721361136,        !- Vertex 2 Xcoordinate
    278.8899690639228,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    447.06324754166417,       !- Vertex 3 Xcoordinate
    316.8238870250061,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    447.06324754166417,       !- Vertex 4 Xcoordinate
    316.8238870250061,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    447.06324754166417,       !- Vertex 1 Xcoordinate
    316.8238870250061,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    447.06324754166417,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    212.2568727538456,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    212.2568727538456,        !- Vertex 4 Xcoordinate
    307.182092549745,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    212.2568727538456,        !- Vertex 1 Xcoordinate
    307.182092549745,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    212.2568727538456,        !- Vertex 2 Xcoordinate
    307.182092549745,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    130.64773331355536,       !- Vertex 3 Xcoordinate
    387.58347879955545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    130.64773331355536,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    130.64773331355536,       !- Vertex 1 Xcoordinate
    387.58347879955545,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    130.64773331355536,       !- Vertex 2 Xcoordinate
    387.58347879955545,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    120.09081731329206,       !- Vertex 3 Xcoordinate
    728.7981786862947,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    120.09081731329206,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    120.09081731329206,       !- Vertex 1 Xcoordinate
    728.7981786862947,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    120.09081731329206,       !- Vertex 2 Xcoordinate
    728.7981786862947,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    189.6756712684873,        !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    189.6756712684873,        !- Vertex 4 Xcoordinate
    804.9138402920216,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.6756712684873,        !- Vertex 1 Xcoordinate
    804.9138402920216,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    189.6756712684873,        !- Vertex 2 Xcoordinate
    804.9138402920216,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    435.0662929522805,        !- Vertex 3 Xcoordinate
    815.6140911546536,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    435.0662929522805,        !- Vertex 4 Xcoordinate
    815.6140911546536,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    435.0662929522805,        !- Vertex 1 Xcoordinate
    815.6140911546536,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    433.97471900703385,       !- Vertex 3 Xcoordinate
    856.8764415057376,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    433.97471900703385,       !- Vertex 4 Xcoordinate
    856.8764415057376,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    433.97471900703385,       !- Vertex 2 Xcoordinate
    856.8764415057376,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    146.23927827831358,       !- Vertex 3 Xcoordinate
    844.2675368059427,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    146.23927827831358,       !- Vertex 4 Xcoordinate
    844.2675368059427,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.23927827831358,       !- Vertex 1 Xcoordinate
    844.2675368059427,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    146.23927827831358,       !- Vertex 2 Xcoordinate
    844.2675368059427,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    24.30371533660218,        !- Vertex 3 Xcoordinate
    961.3158522020094,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    24.30371533660218,        !- Vertex 4 Xcoordinate
    961.3158522020094,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.30371533660218,        !- Vertex 1 Xcoordinate
    961.3158522020094,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    24.30371533660218,        !- Vertex 2 Xcoordinate
    961.3158522020094,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    19.98967955284752,        !- Vertex 3 Xcoordinate
    1110.509752982296,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    19.98967955284752,        !- Vertex 4 Xcoordinate
    1110.509752982296,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.98967955284752,        !- Vertex 1 Xcoordinate
    1110.509752982296,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19.98967955284752,        !- Vertex 2 Xcoordinate
    1110.509752982296,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.02457524545025,        !- Vertex 3 Xcoordinate
    1110.091312625911,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.02457524545025,        !- Vertex 4 Xcoordinate
    1110.091312625911,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.02457524545025,        !- Vertex 1 Xcoordinate
    1110.091312625911,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    11.02457524545025,        !- Vertex 2 Xcoordinate
    1110.091312625911,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.25802964984905,        !- Vertex 3 Xcoordinate
    1031.113582516089,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    13.25802964984905,        !- Vertex 4 Xcoordinate
    1031.113582516089,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.25802964984905,        !- Vertex 1 Xcoordinate
    1031.113582516089,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    13.25802964984905,        !- Vertex 2 Xcoordinate
    1031.113582516089,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1030.427614061162,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1030.427614061162,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1030.427614061162,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1030.427614061162,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.548492683330551,        !- Vertex 3 Xcoordinate
    940.8009951151907,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.548492683330551,        !- Vertex 4 Xcoordinate
    940.8009951151907,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.548492683330551,        !- Vertex 1 Xcoordinate
    940.8009951151907,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2.548492683330551,        !- Vertex 2 Xcoordinate
    940.8009951151907,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    71.79107411165023,        !- Vertex 3 Xcoordinate
    874.888705633115,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    71.79107411165023,        !- Vertex 4 Xcoordinate
    874.888705633115,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.79107411165023,        !- Vertex 1 Xcoordinate
    874.888705633115,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    71.79107411165023,        !- Vertex 2 Xcoordinate
    874.888705633115,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    91.72323926759418,        !- Vertex 3 Xcoordinate
    234.16637877188623,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    91.72323926759418,        !- Vertex 4 Xcoordinate
    234.16637877188623,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.72323926759418,        !- Vertex 1 Xcoordinate
    234.16637877188623,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    91.72323926759418,        !- Vertex 2 Xcoordinate
    234.16637877188623,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    26.58820197917521,        !- Vertex 3 Xcoordinate
    162.64052196172997,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    26.58820197917521,        !- Vertex 4 Xcoordinate
    162.64052196172997,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.58820197917521,        !- Vertex 1 Xcoordinate
    162.64052196172997,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    26.58820197917521,        !- Vertex 2 Xcoordinate
    162.64052196172997,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    30.864704017643817,       !- Vertex 3 Xcoordinate
    73.76399141503498,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    30.864704017643817,       !- Vertex 4 Xcoordinate
    73.76399141503498,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.864704017643817,       !- Vertex 1 Xcoordinate
    73.76399141503498,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    30.864704017643817,       !- Vertex 2 Xcoordinate
    73.76399141503498,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    44.03199427470099,        !- Vertex 3 Xcoordinate
    74.673192741815,          !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    44.03199427470099,        !- Vertex 4 Xcoordinate
    74.673192741815,          !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    44.03199427470099,        !- Vertex 1 Xcoordinate
    74.673192741815,          !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    44.03199427470099,        !- Vertex 2 Xcoordinate
    74.673192741815,          !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    47.57081205432769,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    47.57081205432769,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.57081205432769,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    47.57081205432769,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    56.44491924112663,        !- Vertex 3 Xcoordinate
    0.6416548988781869,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    56.44491924112663,        !- Vertex 4 Xcoordinate
    0.6416548988781869,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.44491924112663,        !- Vertex 1 Xcoordinate
    0.6416548988781869,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    56.44491924112663,        !- Vertex 2 Xcoordinate
    0.6416548988781869,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    49.72779621614609,        !- Vertex 3 Xcoordinate
    142.33212962420657,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    49.72779621614609,        !- Vertex 4 Xcoordinate
    142.33212962420657,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.72779621614609,        !- Vertex 1 Xcoordinate
    142.33212962420657,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    49.72779621614609,        !- Vertex 2 Xcoordinate
    142.33212962420657,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    163.51867274241522,       !- Vertex 3 Xcoordinate
    267.22862816462293,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    163.51867274241522,       !- Vertex 4 Xcoordinate
    267.22862816462293,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    163.51867274241522,       !- Vertex 1 Xcoordinate
    267.22862816462293,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    163.51867274241522,       !- Vertex 2 Xcoordinate
    267.22862816462293,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    448.0147721361136,        !- Vertex 3 Xcoordinate
    278.8899690639228,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    448.0147721361136,        !- Vertex 4 Xcoordinate
    278.8899690639228,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.0147721361136,        !- Vertex 1 Xcoordinate
    278.8899690639228,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    448.0147721361136,        !- Vertex 2 Xcoordinate
    278.8899690639228,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    447.06324754166417,       !- Vertex 3 Xcoordinate
    316.8238870250061,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    447.06324754166417,       !- Vertex 4 Xcoordinate
    316.8238870250061,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    447.06324754166417,       !- Vertex 1 Xcoordinate
    316.8238870250061,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    447.06324754166417,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    212.2568727538456,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    212.2568727538456,        !- Vertex 4 Xcoordinate
    307.182092549745,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    212.2568727538456,        !- Vertex 1 Xcoordinate
    307.182092549745,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    212.2568727538456,        !- Vertex 2 Xcoordinate
    307.182092549745,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    130.64773331355536,       !- Vertex 3 Xcoordinate
    387.58347879955545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    130.64773331355536,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    130.64773331355536,       !- Vertex 1 Xcoordinate
    387.58347879955545,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    130.64773331355536,       !- Vertex 2 Xcoordinate
    387.58347879955545,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    120.09081731329206,       !- Vertex 3 Xcoordinate
    728.7981786862947,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    120.09081731329206,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    120.09081731329206,       !- Vertex 1 Xcoordinate
    728.7981786862947,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    120.09081731329206,       !- Vertex 2 Xcoordinate
    728.7981786862947,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    189.6756712684873,        !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    189.6756712684873,        !- Vertex 4 Xcoordinate
    804.9138402920216,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.6756712684873,        !- Vertex 1 Xcoordinate
    804.9138402920216,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    189.6756712684873,        !- Vertex 2 Xcoordinate
    804.9138402920216,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    435.0662929522805,        !- Vertex 3 Xcoordinate
    815.6140911546536,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    435.0662929522805,        !- Vertex 4 Xcoordinate
    815.6140911546536,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    435.0662929522805,        !- Vertex 1 Xcoordinate
    815.6140911546536,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    433.97471900703385,       !- Vertex 3 Xcoordinate
    856.8764415057376,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    433.97471900703385,       !- Vertex 4 Xcoordinate
    856.8764415057376,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    433.97471900703385,       !- Vertex 2 Xcoordinate
    856.8764415057376,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    146.23927827831358,       !- Vertex 3 Xcoordinate
    844.2675368059427,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    146.23927827831358,       !- Vertex 4 Xcoordinate
    844.2675368059427,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.23927827831358,       !- Vertex 1 Xcoordinate
    844.2675368059427,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    146.23927827831358,       !- Vertex 2 Xcoordinate
    844.2675368059427,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    24.30371533660218,        !- Vertex 3 Xcoordinate
    961.3158522020094,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    24.30371533660218,        !- Vertex 4 Xcoordinate
    961.3158522020094,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.30371533660218,        !- Vertex 1 Xcoordinate
    961.3158522020094,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    24.30371533660218,        !- Vertex 2 Xcoordinate
    961.3158522020094,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    19.98967955284752,        !- Vertex 3 Xcoordinate
    1110.509752982296,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    19.98967955284752,        !- Vertex 4 Xcoordinate
    1110.509752982296,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.98967955284752,        !- Vertex 1 Xcoordinate
    1110.509752982296,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19.98967955284752,        !- Vertex 2 Xcoordinate
    1110.509752982296,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    11.02457524545025,        !- Vertex 3 Xcoordinate
    1110.091312625911,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    11.02457524545025,        !- Vertex 4 Xcoordinate
    1110.091312625911,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.02457524545025,        !- Vertex 1 Xcoordinate
    1110.091312625911,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.02457524545025,        !- Vertex 2 Xcoordinate
    1110.091312625911,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    13.25802964984905,        !- Vertex 3 Xcoordinate
    1031.113582516089,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    13.25802964984905,        !- Vertex 4 Xcoordinate
    1031.113582516089,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.25802964984905,        !- Vertex 1 Xcoordinate
    1031.113582516089,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    13.25802964984905,        !- Vertex 2 Xcoordinate
    1031.113582516089,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1030.427614061162,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1030.427614061162,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1030.427614061162,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1030.427614061162,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2.548492683330551,        !- Vertex 3 Xcoordinate
    940.8009951151907,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2.548492683330551,        !- Vertex 4 Xcoordinate
    940.8009951151907,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.548492683330551,        !- Vertex 1 Xcoordinate
    940.8009951151907,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2.548492683330551,        !- Vertex 2 Xcoordinate
    940.8009951151907,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    71.79107411165023,        !- Vertex 3 Xcoordinate
    874.888705633115,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    71.79107411165023,        !- Vertex 4 Xcoordinate
    874.888705633115,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.79107411165023,        !- Vertex 1 Xcoordinate
    874.888705633115,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    71.79107411165023,        !- Vertex 2 Xcoordinate
    874.888705633115,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    91.72323926759418,        !- Vertex 3 Xcoordinate
    234.16637877188623,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    91.72323926759418,        !- Vertex 4 Xcoordinate
    234.16637877188623,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.72323926759418,        !- Vertex 1 Xcoordinate
    234.16637877188623,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    91.72323926759418,        !- Vertex 2 Xcoordinate
    234.16637877188623,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    26.58820197917521,        !- Vertex 3 Xcoordinate
    162.64052196172997,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    26.58820197917521,        !- Vertex 4 Xcoordinate
    162.64052196172997,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.58820197917521,        !- Vertex 1 Xcoordinate
    162.64052196172997,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    26.58820197917521,        !- Vertex 2 Xcoordinate
    162.64052196172997,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    30.864704017643817,       !- Vertex 3 Xcoordinate
    73.76399141503498,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    30.864704017643817,       !- Vertex 4 Xcoordinate
    73.76399141503498,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.864704017643817,       !- Vertex 1 Xcoordinate
    73.76399141503498,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.864704017643817,       !- Vertex 2 Xcoordinate
    73.76399141503498,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    44.03199427470099,        !- Vertex 3 Xcoordinate
    74.673192741815,          !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    44.03199427470099,        !- Vertex 4 Xcoordinate
    74.673192741815,          !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    44.03199427470099,        !- Vertex 1 Xcoordinate
    74.673192741815,          !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    44.03199427470099,        !- Vertex 2 Xcoordinate
    74.673192741815,          !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    47.57081205432769,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    47.57081205432769,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.57081205432769,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    47.57081205432769,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    56.44491924112663,        !- Vertex 3 Xcoordinate
    0.6416548988781869,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    56.44491924112663,        !- Vertex 4 Xcoordinate
    0.6416548988781869,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.44491924112663,        !- Vertex 1 Xcoordinate
    0.6416548988781869,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    56.44491924112663,        !- Vertex 2 Xcoordinate
    0.6416548988781869,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    49.72779621614609,        !- Vertex 3 Xcoordinate
    142.33212962420657,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    49.72779621614609,        !- Vertex 4 Xcoordinate
    142.33212962420657,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.72779621614609,        !- Vertex 1 Xcoordinate
    142.33212962420657,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    49.72779621614609,        !- Vertex 2 Xcoordinate
    142.33212962420657,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    163.51867274241522,       !- Vertex 3 Xcoordinate
    267.22862816462293,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    163.51867274241522,       !- Vertex 4 Xcoordinate
    267.22862816462293,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    163.51867274241522,       !- Vertex 1 Xcoordinate
    267.22862816462293,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    163.51867274241522,       !- Vertex 2 Xcoordinate
    267.22862816462293,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    448.0147721361136,        !- Vertex 3 Xcoordinate
    278.8899690639228,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    448.0147721361136,        !- Vertex 4 Xcoordinate
    278.8899690639228,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.0147721361136,        !- Vertex 1 Xcoordinate
    278.8899690639228,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    448.0147721361136,        !- Vertex 2 Xcoordinate
    278.8899690639228,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    447.06324754166417,       !- Vertex 3 Xcoordinate
    316.8238870250061,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    447.06324754166417,       !- Vertex 4 Xcoordinate
    316.8238870250061,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    447.06324754166417,       !- Vertex 1 Xcoordinate
    316.8238870250061,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    447.06324754166417,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    212.2568727538456,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    212.2568727538456,        !- Vertex 4 Xcoordinate
    307.182092549745,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    212.2568727538456,        !- Vertex 1 Xcoordinate
    307.182092549745,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    212.2568727538456,        !- Vertex 2 Xcoordinate
    307.182092549745,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    130.64773331355536,       !- Vertex 3 Xcoordinate
    387.58347879955545,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    130.64773331355536,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    130.64773331355536,       !- Vertex 1 Xcoordinate
    387.58347879955545,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    130.64773331355536,       !- Vertex 2 Xcoordinate
    387.58347879955545,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    120.09081731329206,       !- Vertex 3 Xcoordinate
    728.7981786862947,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    120.09081731329206,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    120.09081731329206,       !- Vertex 1 Xcoordinate
    728.7981786862947,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    120.09081731329206,       !- Vertex 2 Xcoordinate
    728.7981786862947,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    189.6756712684873,        !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    189.6756712684873,        !- Vertex 4 Xcoordinate
    804.9138402920216,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.6756712684873,        !- Vertex 1 Xcoordinate
    804.9138402920216,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    189.6756712684873,        !- Vertex 2 Xcoordinate
    804.9138402920216,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    435.0662929522805,        !- Vertex 3 Xcoordinate
    815.6140911546536,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    435.0662929522805,        !- Vertex 4 Xcoordinate
    815.6140911546536,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    435.0662929522805,        !- Vertex 1 Xcoordinate
    815.6140911546536,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    433.97471900703385,       !- Vertex 3 Xcoordinate
    856.8764415057376,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    433.97471900703385,       !- Vertex 4 Xcoordinate
    856.8764415057376,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    433.97471900703385,       !- Vertex 2 Xcoordinate
    856.8764415057376,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    146.23927827831358,       !- Vertex 3 Xcoordinate
    844.2675368059427,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    146.23927827831358,       !- Vertex 4 Xcoordinate
    844.2675368059427,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.23927827831358,       !- Vertex 1 Xcoordinate
    844.2675368059427,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    146.23927827831358,       !- Vertex 2 Xcoordinate
    844.2675368059427,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    24.30371533660218,        !- Vertex 3 Xcoordinate
    961.3158522020094,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24.30371533660218,        !- Vertex 4 Xcoordinate
    961.3158522020094,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.30371533660218,        !- Vertex 1 Xcoordinate
    961.3158522020094,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    24.30371533660218,        !- Vertex 2 Xcoordinate
    961.3158522020094,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    19.98967955284752,        !- Vertex 3 Xcoordinate
    1110.509752982296,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    19.98967955284752,        !- Vertex 4 Xcoordinate
    1110.509752982296,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.98967955284752,        !- Vertex 1 Xcoordinate
    1110.509752982296,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19.98967955284752,        !- Vertex 2 Xcoordinate
    1110.509752982296,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    11.02457524545025,        !- Vertex 3 Xcoordinate
    1110.091312625911,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.02457524545025,        !- Vertex 4 Xcoordinate
    1110.091312625911,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.02457524545025,        !- Vertex 1 Xcoordinate
    1110.091312625911,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    11.02457524545025,        !- Vertex 2 Xcoordinate
    1110.091312625911,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    13.25802964984905,        !- Vertex 3 Xcoordinate
    1031.113582516089,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    13.25802964984905,        !- Vertex 4 Xcoordinate
    1031.113582516089,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.25802964984905,        !- Vertex 1 Xcoordinate
    1031.113582516089,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.25802964984905,        !- Vertex 2 Xcoordinate
    1031.113582516089,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1030.427614061162,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1030.427614061162,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1030.427614061162,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1030.427614061162,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2.548492683330551,        !- Vertex 3 Xcoordinate
    940.8009951151907,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2.548492683330551,        !- Vertex 4 Xcoordinate
    940.8009951151907,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.548492683330551,        !- Vertex 1 Xcoordinate
    940.8009951151907,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2.548492683330551,        !- Vertex 2 Xcoordinate
    940.8009951151907,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    71.79107411165023,        !- Vertex 3 Xcoordinate
    874.888705633115,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    71.79107411165023,        !- Vertex 4 Xcoordinate
    874.888705633115,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.79107411165023,        !- Vertex 1 Xcoordinate
    874.888705633115,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    71.79107411165023,        !- Vertex 2 Xcoordinate
    874.888705633115,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    91.72323926759418,        !- Vertex 3 Xcoordinate
    234.16637877188623,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    91.72323926759418,        !- Vertex 4 Xcoordinate
    234.16637877188623,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.72323926759418,        !- Vertex 1 Xcoordinate
    234.16637877188623,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    91.72323926759418,        !- Vertex 2 Xcoordinate
    234.16637877188623,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    26.58820197917521,        !- Vertex 3 Xcoordinate
    162.64052196172997,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    26.58820197917521,        !- Vertex 4 Xcoordinate
    162.64052196172997,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Roof 0001,    !- Name
    Roof,                     !- Surface Type
    HSCWZ_Public&Industrial_2005_Roof,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.0147721361136,        !- Vertex 1 Xcoordinate
    278.8899690639228,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    447.06324754166417,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    212.2568727538456,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    130.64773331355536,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    120.09081731329206,       !- Vertex 5 Xcoordinate
    728.7981786862947,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    189.6756712684873,        !- Vertex 6 Xcoordinate
    804.9138402920216,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    435.0662929522805,        !- Vertex 7 Xcoordinate
    815.6140911546536,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    433.97471900703385,       !- Vertex 8 Xcoordinate
    856.8764415057376,        !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    146.23927827831358,       !- Vertex 9 Xcoordinate
    844.2675368059427,        !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    24.30371533660218,        !- Vertex 10 Xcoordinate
    961.3158522020094,        !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    19.98967955284752,        !- Vertex 11 Xcoordinate
    1110.509752982296,        !- Vertex 11 Ycoordinate
    12,                       !- Vertex 11 Zcoordinate
    11.02457524545025,        !- Vertex 12 Xcoordinate
    1110.091312625911,        !- Vertex 12 Ycoordinate
    12,                       !- Vertex 12 Zcoordinate
    13.25802964984905,        !- Vertex 13 Xcoordinate
    1031.113582516089,        !- Vertex 13 Ycoordinate
    12,                       !- Vertex 13 Zcoordinate
    0,                        !- Vertex 14 Xcoordinate
    1030.427614061162,        !- Vertex 14 Ycoordinate
    12,                       !- Vertex 14 Zcoordinate
    2.548492683330551,        !- Vertex 15 Xcoordinate
    940.8009951151907,        !- Vertex 15 Ycoordinate
    12,                       !- Vertex 15 Zcoordinate
    71.79107411165023,        !- Vertex 16 Xcoordinate
    874.888705633115,         !- Vertex 16 Ycoordinate
    12,                       !- Vertex 16 Zcoordinate
    91.72323926759418,        !- Vertex 17 Xcoordinate
    234.16637877188623,       !- Vertex 17 Ycoordinate
    12,                       !- Vertex 17 Zcoordinate
    26.58820197917521,        !- Vertex 18 Xcoordinate
    162.64052196172997,       !- Vertex 18 Ycoordinate
    12,                       !- Vertex 18 Zcoordinate
    30.864704017643817,       !- Vertex 19 Xcoordinate
    73.76399141503498,        !- Vertex 19 Ycoordinate
    12,                       !- Vertex 19 Zcoordinate
    44.03199427470099,        !- Vertex 20 Xcoordinate
    74.673192741815,          !- Vertex 20 Ycoordinate
    12,                       !- Vertex 20 Zcoordinate
    47.57081205432769,        !- Vertex 21 Xcoordinate
    0,                        !- Vertex 21 Ycoordinate
    12,                       !- Vertex 21 Zcoordinate
    56.44491924112663,        !- Vertex 22 Xcoordinate
    0.6416548988781869,       !- Vertex 22 Ycoordinate
    12,                       !- Vertex 22 Zcoordinate
    49.72779621614609,        !- Vertex 23 Xcoordinate
    142.33212962420657,       !- Vertex 23 Ycoordinate
    12,                       !- Vertex 23 Zcoordinate
    163.51867274241522,       !- Vertex 24 Xcoordinate
    267.22862816462293,       !- Vertex 24 Ycoordinate
    12;                       !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.01477213576436,       !- Vertex 1 Xcoordinate
    278.88996906392276,       !- Vertex 1 Ycoordinate
    2.9999999999999987,       !- Vertex 1 Zcoordinate
    447.06324754143134,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    2.9999999999999987,       !- Vertex 2 Zcoordinate
    212.2568727536127,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    2.9999999999999982,       !- Vertex 3 Zcoordinate
    130.64773331349716,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    2.9999999999999982,       !- Vertex 4 Zcoordinate
    120.09081731317565,       !- Vertex 5 Xcoordinate
    728.7981786862947,        !- Vertex 5 Ycoordinate
    2.9999999999999987,       !- Vertex 5 Zcoordinate
    189.67567126825452,       !- Vertex 6 Xcoordinate
    804.9138402920216,        !- Vertex 6 Ycoordinate
    2.9999999999999987,       !- Vertex 6 Zcoordinate
    435.0662929522805,        !- Vertex 7 Xcoordinate
    815.6140911546536,        !- Vertex 7 Ycoordinate
    2.999999999999999,        !- Vertex 7 Zcoordinate
    433.97471900703385,       !- Vertex 8 Xcoordinate
    856.8764415057376,        !- Vertex 8 Ycoordinate
    2.999999999999999,        !- Vertex 8 Zcoordinate
    146.23927827831358,       !- Vertex 9 Xcoordinate
    844.2675368059427,        !- Vertex 9 Ycoordinate
    2.9999999999999987,       !- Vertex 9 Zcoordinate
    24.30371533660218,        !- Vertex 10 Xcoordinate
    961.3158522020094,        !- Vertex 10 Ycoordinate
    2.9999999999999982,       !- Vertex 10 Zcoordinate
    19.98967955261469,        !- Vertex 11 Xcoordinate
    1110.509752982296,        !- Vertex 11 Ycoordinate
    2.9999999999999982,       !- Vertex 11 Zcoordinate
    11.024575245101005,       !- Vertex 12 Xcoordinate
    1110.091312625911,        !- Vertex 12 Ycoordinate
    2.9999999999999982,       !- Vertex 12 Zcoordinate
    13.258029649499804,       !- Vertex 13 Xcoordinate
    1031.113582516089,        !- Vertex 13 Ycoordinate
    2.9999999999999982,       !- Vertex 13 Zcoordinate
    0,                        !- Vertex 14 Xcoordinate
    1030.4276140611619,       !- Vertex 14 Ycoordinate
    2.9999999999999982,       !- Vertex 14 Zcoordinate
    2.54849268309772,         !- Vertex 15 Xcoordinate
    940.8009951151907,        !- Vertex 15 Ycoordinate
    2.9999999999999982,       !- Vertex 15 Zcoordinate
    71.79107411159202,        !- Vertex 16 Xcoordinate
    874.888705633115,         !- Vertex 16 Ycoordinate
    2.9999999999999982,       !- Vertex 16 Zcoordinate
    91.72323926724494,        !- Vertex 17 Xcoordinate
    234.16637877188623,       !- Vertex 17 Ycoordinate
    2.999999999999998,        !- Vertex 17 Zcoordinate
    26.58820197917521,        !- Vertex 18 Xcoordinate
    162.64052196172997,       !- Vertex 18 Ycoordinate
    2.999999999999998,        !- Vertex 18 Zcoordinate
    30.8647040175274,         !- Vertex 19 Xcoordinate
    73.76399141503498,        !- Vertex 19 Ycoordinate
    2.999999999999998,        !- Vertex 19 Zcoordinate
    44.031994274351746,       !- Vertex 20 Xcoordinate
    74.673192741815,          !- Vertex 20 Ycoordinate
    2.999999999999998,        !- Vertex 20 Zcoordinate
    47.57081205397844,        !- Vertex 21 Xcoordinate
    0,                        !- Vertex 21 Ycoordinate
    2.999999999999998,        !- Vertex 21 Zcoordinate
    56.44491924112663,        !- Vertex 22 Xcoordinate
    0.6416548988781869,       !- Vertex 22 Ycoordinate
    2.999999999999998,        !- Vertex 22 Zcoordinate
    49.727796216029674,       !- Vertex 23 Xcoordinate
    142.33212962420657,       !- Vertex 23 Ycoordinate
    2.999999999999998,        !- Vertex 23 Zcoordinate
    163.51867274241522,       !- Vertex 24 Xcoordinate
    267.22862816462293,       !- Vertex 24 Ycoordinate
    2.9999999999999982;       !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    189.67567126825452,       !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    120.09081731317565,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    130.64773331349716,       !- Vertex 5 Xcoordinate
    387.58347879955545,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    212.2568727536127,        !- Vertex 6 Xcoordinate
    307.182092549745,         !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    447.06324754143134,       !- Vertex 7 Xcoordinate
    316.8238870250061,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    448.01477213576436,       !- Vertex 8 Xcoordinate
    278.88996906392276,       !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    163.51867274241522,       !- Vertex 9 Xcoordinate
    267.22862816462293,       !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    49.727796216029674,       !- Vertex 10 Xcoordinate
    142.33212962420657,       !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    56.44491924112663,        !- Vertex 11 Xcoordinate
    0.6416548988781869,       !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    47.57081205397844,        !- Vertex 12 Xcoordinate
    0,                        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    44.031994274351746,       !- Vertex 13 Xcoordinate
    74.673192741815,          !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    30.8647040175274,         !- Vertex 14 Xcoordinate
    73.76399141503498,        !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    26.58820197917521,        !- Vertex 15 Xcoordinate
    162.64052196172997,       !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    91.72323926724494,        !- Vertex 16 Xcoordinate
    234.16637877188623,       !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    71.79107411159202,        !- Vertex 17 Xcoordinate
    874.888705633115,         !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    2.54849268309772,         !- Vertex 18 Xcoordinate
    940.8009951151907,        !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    0,                        !- Vertex 19 Xcoordinate
    1030.4276140611619,       !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    13.258029649499804,       !- Vertex 20 Xcoordinate
    1031.113582516089,        !- Vertex 20 Ycoordinate
    3,                        !- Vertex 20 Zcoordinate
    11.024575245101005,       !- Vertex 21 Xcoordinate
    1110.091312625911,        !- Vertex 21 Ycoordinate
    3,                        !- Vertex 21 Zcoordinate
    19.98967955261469,        !- Vertex 22 Xcoordinate
    1110.509752982296,        !- Vertex 22 Ycoordinate
    3,                        !- Vertex 22 Zcoordinate
    24.30371533660218,        !- Vertex 23 Xcoordinate
    961.3158522020094,        !- Vertex 23 Ycoordinate
    3,                        !- Vertex 23 Zcoordinate
    146.23927827831358,       !- Vertex 24 Xcoordinate
    844.2675368059427,        !- Vertex 24 Ycoordinate
    3;                        !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.01477213576436,       !- Vertex 1 Xcoordinate
    278.88996906392276,       !- Vertex 1 Ycoordinate
    5.999999999999997,        !- Vertex 1 Zcoordinate
    447.06324754143134,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    5.999999999999997,        !- Vertex 2 Zcoordinate
    212.2568727536127,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    5.9999999999999964,       !- Vertex 3 Zcoordinate
    130.64773331349716,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    5.9999999999999964,       !- Vertex 4 Zcoordinate
    120.09081731317565,       !- Vertex 5 Xcoordinate
    728.7981786862947,        !- Vertex 5 Ycoordinate
    5.999999999999997,        !- Vertex 5 Zcoordinate
    189.67567126825452,       !- Vertex 6 Xcoordinate
    804.9138402920216,        !- Vertex 6 Ycoordinate
    5.999999999999997,        !- Vertex 6 Zcoordinate
    435.0662929522805,        !- Vertex 7 Xcoordinate
    815.6140911546536,        !- Vertex 7 Ycoordinate
    5.999999999999998,        !- Vertex 7 Zcoordinate
    433.97471900703385,       !- Vertex 8 Xcoordinate
    856.8764415057376,        !- Vertex 8 Ycoordinate
    5.999999999999998,        !- Vertex 8 Zcoordinate
    146.23927827831358,       !- Vertex 9 Xcoordinate
    844.2675368059427,        !- Vertex 9 Ycoordinate
    5.999999999999997,        !- Vertex 9 Zcoordinate
    24.30371533660218,        !- Vertex 10 Xcoordinate
    961.3158522020094,        !- Vertex 10 Ycoordinate
    5.9999999999999964,       !- Vertex 10 Zcoordinate
    19.98967955261469,        !- Vertex 11 Xcoordinate
    1110.509752982296,        !- Vertex 11 Ycoordinate
    5.9999999999999964,       !- Vertex 11 Zcoordinate
    11.024575245101005,       !- Vertex 12 Xcoordinate
    1110.091312625911,        !- Vertex 12 Ycoordinate
    5.9999999999999964,       !- Vertex 12 Zcoordinate
    13.258029649499804,       !- Vertex 13 Xcoordinate
    1031.113582516089,        !- Vertex 13 Ycoordinate
    5.9999999999999964,       !- Vertex 13 Zcoordinate
    0,                        !- Vertex 14 Xcoordinate
    1030.4276140611619,       !- Vertex 14 Ycoordinate
    5.9999999999999964,       !- Vertex 14 Zcoordinate
    2.54849268309772,         !- Vertex 15 Xcoordinate
    940.8009951151907,        !- Vertex 15 Ycoordinate
    5.9999999999999964,       !- Vertex 15 Zcoordinate
    71.79107411159202,        !- Vertex 16 Xcoordinate
    874.888705633115,         !- Vertex 16 Ycoordinate
    5.9999999999999964,       !- Vertex 16 Zcoordinate
    91.72323926724494,        !- Vertex 17 Xcoordinate
    234.16637877188623,       !- Vertex 17 Ycoordinate
    5.999999999999996,        !- Vertex 17 Zcoordinate
    26.58820197917521,        !- Vertex 18 Xcoordinate
    162.64052196172997,       !- Vertex 18 Ycoordinate
    5.999999999999996,        !- Vertex 18 Zcoordinate
    30.8647040175274,         !- Vertex 19 Xcoordinate
    73.76399141503498,        !- Vertex 19 Ycoordinate
    5.999999999999996,        !- Vertex 19 Zcoordinate
    44.031994274351746,       !- Vertex 20 Xcoordinate
    74.673192741815,          !- Vertex 20 Ycoordinate
    5.999999999999996,        !- Vertex 20 Zcoordinate
    47.57081205397844,        !- Vertex 21 Xcoordinate
    0,                        !- Vertex 21 Ycoordinate
    5.999999999999996,        !- Vertex 21 Zcoordinate
    56.44491924112663,        !- Vertex 22 Xcoordinate
    0.6416548988781869,       !- Vertex 22 Ycoordinate
    5.999999999999996,        !- Vertex 22 Zcoordinate
    49.727796216029674,       !- Vertex 23 Xcoordinate
    142.33212962420657,       !- Vertex 23 Ycoordinate
    5.999999999999996,        !- Vertex 23 Zcoordinate
    163.51867274241522,       !- Vertex 24 Xcoordinate
    267.22862816462293,       !- Vertex 24 Ycoordinate
    5.9999999999999964;       !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    189.67567126825452,       !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    120.09081731317565,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    130.64773331349716,       !- Vertex 5 Xcoordinate
    387.58347879955545,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    212.2568727536127,        !- Vertex 6 Xcoordinate
    307.182092549745,         !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    447.06324754143134,       !- Vertex 7 Xcoordinate
    316.8238870250061,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    448.01477213576436,       !- Vertex 8 Xcoordinate
    278.88996906392276,       !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    163.51867274241522,       !- Vertex 9 Xcoordinate
    267.22862816462293,       !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    49.727796216029674,       !- Vertex 10 Xcoordinate
    142.33212962420657,       !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    56.44491924112663,        !- Vertex 11 Xcoordinate
    0.6416548988781869,       !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    47.57081205397844,        !- Vertex 12 Xcoordinate
    0,                        !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    44.031994274351746,       !- Vertex 13 Xcoordinate
    74.673192741815,          !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    30.8647040175274,         !- Vertex 14 Xcoordinate
    73.76399141503498,        !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    26.58820197917521,        !- Vertex 15 Xcoordinate
    162.64052196172997,       !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    91.72323926724494,        !- Vertex 16 Xcoordinate
    234.16637877188623,       !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    71.79107411159202,        !- Vertex 17 Xcoordinate
    874.888705633115,         !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    2.54849268309772,         !- Vertex 18 Xcoordinate
    940.8009951151907,        !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    0,                        !- Vertex 19 Xcoordinate
    1030.4276140611619,       !- Vertex 19 Ycoordinate
    6,                        !- Vertex 19 Zcoordinate
    13.258029649499804,       !- Vertex 20 Xcoordinate
    1031.113582516089,        !- Vertex 20 Ycoordinate
    6,                        !- Vertex 20 Zcoordinate
    11.024575245101005,       !- Vertex 21 Xcoordinate
    1110.091312625911,        !- Vertex 21 Ycoordinate
    6,                        !- Vertex 21 Zcoordinate
    19.98967955261469,        !- Vertex 22 Xcoordinate
    1110.509752982296,        !- Vertex 22 Ycoordinate
    6,                        !- Vertex 22 Zcoordinate
    24.30371533660218,        !- Vertex 23 Xcoordinate
    961.3158522020094,        !- Vertex 23 Ycoordinate
    6,                        !- Vertex 23 Zcoordinate
    146.23927827831358,       !- Vertex 24 Xcoordinate
    844.2675368059427,        !- Vertex 24 Ycoordinate
    6;                        !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Ceiling 0001_1,    !- Name
    Ceiling,                  !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    448.01477213576436,       !- Vertex 1 Xcoordinate
    278.88996906392276,       !- Vertex 1 Ycoordinate
    9.000000000000005,        !- Vertex 1 Zcoordinate
    447.06324754143134,       !- Vertex 2 Xcoordinate
    316.8238870250061,        !- Vertex 2 Ycoordinate
    9.000000000000005,        !- Vertex 2 Zcoordinate
    212.2568727536127,        !- Vertex 3 Xcoordinate
    307.182092549745,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    130.64773331349716,       !- Vertex 4 Xcoordinate
    387.58347879955545,       !- Vertex 4 Ycoordinate
    8.999999999999998,        !- Vertex 4 Zcoordinate
    120.09081731317565,       !- Vertex 5 Xcoordinate
    728.7981786862947,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    189.67567126825452,       !- Vertex 6 Xcoordinate
    804.9138402920216,        !- Vertex 6 Ycoordinate
    9.000000000000002,        !- Vertex 6 Zcoordinate
    435.0662929522805,        !- Vertex 7 Xcoordinate
    815.6140911546536,        !- Vertex 7 Ycoordinate
    9.000000000000007,        !- Vertex 7 Zcoordinate
    433.97471900703385,       !- Vertex 8 Xcoordinate
    856.8764415057376,        !- Vertex 8 Ycoordinate
    9.000000000000007,        !- Vertex 8 Zcoordinate
    146.23927827831358,       !- Vertex 9 Xcoordinate
    844.2675368059427,        !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    24.30371533660218,        !- Vertex 10 Xcoordinate
    961.3158522020094,        !- Vertex 10 Ycoordinate
    8.999999999999996,        !- Vertex 10 Zcoordinate
    19.98967955261469,        !- Vertex 11 Xcoordinate
    1110.509752982296,        !- Vertex 11 Ycoordinate
    8.999999999999996,        !- Vertex 11 Zcoordinate
    11.024575245101005,       !- Vertex 12 Xcoordinate
    1110.091312625911,        !- Vertex 12 Ycoordinate
    8.999999999999996,        !- Vertex 12 Zcoordinate
    13.258029649499804,       !- Vertex 13 Xcoordinate
    1031.113582516089,        !- Vertex 13 Ycoordinate
    8.999999999999996,        !- Vertex 13 Zcoordinate
    0,                        !- Vertex 14 Xcoordinate
    1030.4276140611619,       !- Vertex 14 Ycoordinate
    8.999999999999996,        !- Vertex 14 Zcoordinate
    2.54849268309772,         !- Vertex 15 Xcoordinate
    940.8009951151907,        !- Vertex 15 Ycoordinate
    8.999999999999996,        !- Vertex 15 Zcoordinate
    71.79107411159202,        !- Vertex 16 Xcoordinate
    874.888705633115,         !- Vertex 16 Ycoordinate
    8.999999999999998,        !- Vertex 16 Zcoordinate
    91.72323926724494,        !- Vertex 17 Xcoordinate
    234.16637877188623,       !- Vertex 17 Ycoordinate
    8.999999999999996,        !- Vertex 17 Zcoordinate
    26.58820197917521,        !- Vertex 18 Xcoordinate
    162.64052196172997,       !- Vertex 18 Ycoordinate
    8.999999999999995,        !- Vertex 18 Zcoordinate
    30.8647040175274,         !- Vertex 19 Xcoordinate
    73.76399141503498,        !- Vertex 19 Ycoordinate
    8.999999999999995,        !- Vertex 19 Zcoordinate
    44.031994274351746,       !- Vertex 20 Xcoordinate
    74.673192741815,          !- Vertex 20 Ycoordinate
    8.999999999999996,        !- Vertex 20 Zcoordinate
    47.57081205397844,        !- Vertex 21 Xcoordinate
    0,                        !- Vertex 21 Ycoordinate
    8.999999999999996,        !- Vertex 21 Zcoordinate
    56.44491924112663,        !- Vertex 22 Xcoordinate
    0.6416548988781869,       !- Vertex 22 Ycoordinate
    8.999999999999996,        !- Vertex 22 Zcoordinate
    49.727796216029674,       !- Vertex 23 Xcoordinate
    142.33212962420657,       !- Vertex 23 Ycoordinate
    8.999999999999996,        !- Vertex 23 Zcoordinate
    163.51867274241522,       !- Vertex 24 Xcoordinate
    267.22862816462293,       !- Vertex 24 Ycoordinate
    8.999999999999998;        !- Vertex 24 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Floor 0001_1,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Construction Name
    Block Poly_47_Transport Storey 3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block Poly_47_Transport Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    433.97471900703385,       !- Vertex 1 Xcoordinate
    856.8764415057376,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    435.0662929522805,        !- Vertex 2 Xcoordinate
    815.6140911546536,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    189.67567126825452,       !- Vertex 3 Xcoordinate
    804.9138402920216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    120.09081731317565,       !- Vertex 4 Xcoordinate
    728.7981786862947,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    130.64773331349716,       !- Vertex 5 Xcoordinate
    387.58347879955545,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    212.2568727536127,        !- Vertex 6 Xcoordinate
    307.182092549745,         !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    447.06324754143134,       !- Vertex 7 Xcoordinate
    316.8238870250061,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    448.01477213576436,       !- Vertex 8 Xcoordinate
    278.88996906392276,       !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    163.51867274241522,       !- Vertex 9 Xcoordinate
    267.22862816462293,       !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    49.727796216029674,       !- Vertex 10 Xcoordinate
    142.33212962420657,       !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    56.44491924112663,        !- Vertex 11 Xcoordinate
    0.6416548988781869,       !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    47.57081205397844,        !- Vertex 12 Xcoordinate
    0,                        !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    44.031994274351746,       !- Vertex 13 Xcoordinate
    74.673192741815,          !- Vertex 13 Ycoordinate
    9,                        !- Vertex 13 Zcoordinate
    30.8647040175274,         !- Vertex 14 Xcoordinate
    73.76399141503498,        !- Vertex 14 Ycoordinate
    9,                        !- Vertex 14 Zcoordinate
    26.58820197917521,        !- Vertex 15 Xcoordinate
    162.64052196172997,       !- Vertex 15 Ycoordinate
    9,                        !- Vertex 15 Zcoordinate
    91.72323926724494,        !- Vertex 16 Xcoordinate
    234.16637877188623,       !- Vertex 16 Ycoordinate
    9,                        !- Vertex 16 Zcoordinate
    71.79107411159202,        !- Vertex 17 Xcoordinate
    874.888705633115,         !- Vertex 17 Ycoordinate
    9,                        !- Vertex 17 Zcoordinate
    2.54849268309772,         !- Vertex 18 Xcoordinate
    940.8009951151907,        !- Vertex 18 Ycoordinate
    9,                        !- Vertex 18 Zcoordinate
    0,                        !- Vertex 19 Xcoordinate
    1030.4276140611619,       !- Vertex 19 Ycoordinate
    9,                        !- Vertex 19 Zcoordinate
    13.258029649499804,       !- Vertex 20 Xcoordinate
    1031.113582516089,        !- Vertex 20 Ycoordinate
    9,                        !- Vertex 20 Zcoordinate
    11.024575245101005,       !- Vertex 21 Xcoordinate
    1110.091312625911,        !- Vertex 21 Ycoordinate
    9,                        !- Vertex 21 Zcoordinate
    19.98967955261469,        !- Vertex 22 Xcoordinate
    1110.509752982296,        !- Vertex 22 Ycoordinate
    9,                        !- Vertex 22 Zcoordinate
    24.30371533660218,        !- Vertex 23 Xcoordinate
    961.3158522020094,        !- Vertex 23 Ycoordinate
    9,                        !- Vertex 23 Zcoordinate
    146.23927827831358,       !- Vertex 24 Xcoordinate
    844.2675368059427,        !- Vertex 24 Ycoordinate
    9;                        !- Vertex 24 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    26.590340230194442,       !- Vertex 1 Xcoordinate
    162.59608369645662,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    26.590340230194442,       !- Vertex 2 Xcoordinate
    162.59608369645662,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    30.862565766624584,       !- Vertex 3 Xcoordinate
    73.80842968030834,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    30.862565766624584,       !- Vertex 4 Xcoordinate
    73.80842968030834,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.871287662772346,       !- Vertex 1 Xcoordinate
    73.76444601569837,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    30.871287662772346,       !- Vertex 2 Xcoordinate
    73.76444601569837,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    44.02541062957246,        !- Vertex 3 Xcoordinate
    74.67273814115161,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    44.02541062957246,        !- Vertex 4 Xcoordinate
    74.67273814115161,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    44.033763683590806,       !- Vertex 1 Xcoordinate
    74.6358561454441,         !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    44.033763683590806,       !- Vertex 2 Xcoordinate
    74.6358561454441,         !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    47.569042645437875,       !- Vertex 3 Xcoordinate
    0.0373366,                !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    47.569042645437875,       !- Vertex 4 Xcoordinate
    0.0373366,                !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    47.57524910792109,        !- Vertex 1 Xcoordinate
    0.0003208274,             !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    47.57524910792109,        !- Vertex 2 Xcoordinate
    0.0003208274,             !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    56.44048218753323,        !- Vertex 3 Xcoordinate
    0.6413340714287479,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    56.44048218753323,        !- Vertex 4 Xcoordinate
    0.6413340714287479,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    56.441560679614135,       !- Vertex 1 Xcoordinate
    0.7125001362408483,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    56.441560679614135,       !- Vertex 2 Xcoordinate
    0.7125001362408483,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    49.73115477765858,        !- Vertex 3 Xcoordinate
    142.2612843868439,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    49.73115477765858,        !- Vertex 4 Xcoordinate
    142.2612843868439,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    49.78469165440922,        !- Vertex 1 Xcoordinate
    142.39457787347678,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    49.78469165440922,        !- Vertex 2 Xcoordinate
    142.39457787347678,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    163.4617773041521,        !- Vertex 3 Xcoordinate
    267.1661799153527,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    163.4617773041521,        !- Vertex 4 Xcoordinate
    267.1661799153527,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    163.66092079211208,       !- Vertex 1 Xcoordinate
    267.2344588350726,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    163.66092079211208,       !- Vertex 2 Xcoordinate
    267.2344588350726,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    447.8725240864168,        !- Vertex 3 Xcoordinate
    278.88413839347317,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    447.8725240864168,        !- Vertex 4 Xcoordinate
    278.88413839347317,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    448.01429637381636,       !- Vertex 1 Xcoordinate
    278.9089360229034,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    448.01429637381636,       !- Vertex 2 Xcoordinate
    278.9089360229034,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    447.0637233039614,        !- Vertex 3 Xcoordinate
    316.8049200660256,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    447.0637233039614,        !- Vertex 4 Xcoordinate
    316.8049200660256,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0009 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    446.94584435427026,       !- Vertex 1 Xcoordinate
    316.8190661277685,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    446.94584435427026,       !- Vertex 2 Xcoordinate
    316.8190661277685,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    212.37427594123952,       !- Vertex 3 Xcoordinate
    307.1869134469826,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    212.37427594123952,       !- Vertex 4 Xcoordinate
    307.1869134469826,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0010 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    212.21606818412548,       !- Vertex 1 Xcoordinate
    307.2222932428699,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    212.21606818412548,       !- Vertex 2 Xcoordinate
    307.2222932428699,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    130.6885378832755,        !- Vertex 3 Xcoordinate
    387.54327810643053,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    130.6885378832755,        !- Vertex 4 Xcoordinate
    387.54327810643053,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0011 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    130.64245485555523,       !- Vertex 1 Xcoordinate
    387.7540861494988,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    130.64245485555523,       !- Vertex 2 Xcoordinate
    387.7540861494988,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    120.0960957712922,        !- Vertex 3 Xcoordinate
    728.6275713363514,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    120.0960957712922,        !- Vertex 4 Xcoordinate
    728.6275713363514,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0012 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    120.12560974026965,       !- Vertex 1 Xcoordinate
    728.8362365170975,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    120.12560974026965,       !- Vertex 2 Xcoordinate
    728.8362365170975,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    189.6408788415097,        !- Vertex 3 Xcoordinate
    804.8757824612188,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    189.6408788415097,        !- Vertex 4 Xcoordinate
    804.8757824612188,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0013 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    189.79836657932918,       !- Vertex 1 Xcoordinate
    804.9191904174529,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    189.79836657932918,       !- Vertex 2 Xcoordinate
    804.9191904174529,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    434.9435976414386,        !- Vertex 3 Xcoordinate
    815.6087410292223,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    434.9435976414386,        !- Vertex 4 Xcoordinate
    815.6087410292223,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0014 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    435.06574716530787,       !- Vertex 1 Xcoordinate
    815.6347223298292,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    435.06574716530787,       !- Vertex 2 Xcoordinate
    815.6347223298292,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    433.9752647940065,        !- Vertex 3 Xcoordinate
    856.855810330562,         !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    433.9752647940065,        !- Vertex 4 Xcoordinate
    856.855810330562,         !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0015 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    433.8308512866695,        !- Vertex 1 Xcoordinate
    856.8701370533877,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    433.8308512866695,        !- Vertex 2 Xcoordinate
    856.8701370533877,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    146.38314599867795,       !- Vertex 3 Xcoordinate
    844.2738412582926,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    146.38314599867795,       !- Vertex 4 Xcoordinate
    844.2738412582926,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0016 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    146.17831049684273,       !- Vertex 1 Xcoordinate
    844.3260609636407,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    146.17831049684273,       !- Vertex 2 Xcoordinate
    844.3260609636407,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    24.36468311807304,        !- Vertex 3 Xcoordinate
    961.2573280443114,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    24.36468311807304,        !- Vertex 4 Xcoordinate
    961.2573280443114,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0017 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.301558318710303,       !- Vertex 1 Xcoordinate
    961.3904491523996,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    24.301558318710303,       !- Vertex 2 Xcoordinate
    961.3904491523996,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    19.991836570739398,       !- Vertex 3 Xcoordinate
    1110.435156031906,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    19.991836570739398,       !- Vertex 4 Xcoordinate
    1110.435156031906,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0018 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.98519700069382,        !- Vertex 1 Xcoordinate
    1110.5095437621178,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    19.98519700069382,        !- Vertex 2 Xcoordinate
    1110.5095437621178,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    11.02905779760395,        !- Vertex 3 Xcoordinate
    1110.0915218460893,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    11.02905779760395,        !- Vertex 4 Xcoordinate
    1110.0915218460893,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0019 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.02569197265245,        !- Vertex 1 Xcoordinate
    1110.0518237608562,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    11.02569197265245,        !- Vertex 2 Xcoordinate
    1110.0518237608562,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    13.256912922646851,       !- Vertex 3 Xcoordinate
    1031.153071381144,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    13.256912922646851,       !- Vertex 4 Xcoordinate
    1031.153071381144,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0020 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0020,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.251400635024126,       !- Vertex 1 Xcoordinate
    1031.1132395318616,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    13.251400635024126,       !- Vertex 2 Xcoordinate
    1031.1132395318616,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    0.006629015,              !- Vertex 3 Xcoordinate
    1030.4279570453896,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    0.006629015,              !- Vertex 4 Xcoordinate
    1030.4279570453896,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0021 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0021,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.001274246,              !- Vertex 1 Xcoordinate
    1030.382800751689,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    0.001274246,              !- Vertex 2 Xcoordinate
    1030.382800751689,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    2.5472184369888855,       !- Vertex 3 Xcoordinate
    940.8458084246637,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    2.5472184369888855,       !- Vertex 4 Xcoordinate
    940.8458084246637,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0022 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.583113974044714,        !- Vertex 1 Xcoordinate
    940.7680389704497,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    2.583113974044714,        !- Vertex 2 Xcoordinate
    940.7680389704497,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    71.75645282093606,        !- Vertex 3 Xcoordinate
    874.9216617778561,        !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    71.75645282093606,        !- Vertex 4 Xcoordinate
    874.9216617778561,        !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0023 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    71.80104019422821,        !- Vertex 1 Xcoordinate
    874.5683444696845,        !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    71.80104019422821,        !- Vertex 2 Xcoordinate
    874.5683444696845,        !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    91.7132731850162,         !- Vertex 3 Xcoordinate
    234.48673993531685,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    91.7132731850162,         !- Vertex 4 Xcoordinate
    234.48673993531685,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 0 Wall 0024 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 0 Wall 0024,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    91.69067174894997,        !- Vertex 1 Xcoordinate
    234.13061584348117,       !- Vertex 1 Ycoordinate
    2.025,                    !- Vertex 1 Zcoordinate
    91.69067174894997,        !- Vertex 2 Xcoordinate
    234.13061584348117,       !- Vertex 2 Ycoordinate
    0.9750000000000001,       !- Vertex 2 Zcoordinate
    26.620769497819417,       !- Vertex 3 Xcoordinate
    162.67628489013504,       !- Vertex 3 Ycoordinate
    0.9750000000000001,       !- Vertex 3 Zcoordinate
    26.620769497819417,       !- Vertex 4 Xcoordinate
    162.67628489013504,       !- Vertex 4 Ycoordinate
    2.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    26.590340230194442,       !- Vertex 1 Xcoordinate
    162.59608369645662,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    26.590340230194442,       !- Vertex 2 Xcoordinate
    162.59608369645662,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    30.862565766624584,       !- Vertex 3 Xcoordinate
    73.80842968030834,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    30.862565766624584,       !- Vertex 4 Xcoordinate
    73.80842968030834,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.871287662772346,       !- Vertex 1 Xcoordinate
    73.76444601569837,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    30.871287662772346,       !- Vertex 2 Xcoordinate
    73.76444601569837,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    44.02541062957246,        !- Vertex 3 Xcoordinate
    74.67273814115161,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    44.02541062957246,        !- Vertex 4 Xcoordinate
    74.67273814115161,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    44.033763683590806,       !- Vertex 1 Xcoordinate
    74.6358561454441,         !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    44.033763683590806,       !- Vertex 2 Xcoordinate
    74.6358561454441,         !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    47.569042645437875,       !- Vertex 3 Xcoordinate
    0.0373366,                !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    47.569042645437875,       !- Vertex 4 Xcoordinate
    0.0373366,                !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    47.57524910792109,        !- Vertex 1 Xcoordinate
    0.0003208274,             !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    47.57524910792109,        !- Vertex 2 Xcoordinate
    0.0003208274,             !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    56.44048218753323,        !- Vertex 3 Xcoordinate
    0.6413340714287479,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    56.44048218753323,        !- Vertex 4 Xcoordinate
    0.6413340714287479,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    56.441560679614135,       !- Vertex 1 Xcoordinate
    0.7125001362408483,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    56.441560679614135,       !- Vertex 2 Xcoordinate
    0.7125001362408483,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    49.73115477765858,        !- Vertex 3 Xcoordinate
    142.2612843868439,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    49.73115477765858,        !- Vertex 4 Xcoordinate
    142.2612843868439,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    49.78469165440922,        !- Vertex 1 Xcoordinate
    142.39457787347678,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    49.78469165440922,        !- Vertex 2 Xcoordinate
    142.39457787347678,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    163.4617773041521,        !- Vertex 3 Xcoordinate
    267.1661799153527,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    163.4617773041521,        !- Vertex 4 Xcoordinate
    267.1661799153527,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    163.66092079211208,       !- Vertex 1 Xcoordinate
    267.2344588350726,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    163.66092079211208,       !- Vertex 2 Xcoordinate
    267.2344588350726,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    447.8725240864168,        !- Vertex 3 Xcoordinate
    278.88413839347317,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    447.8725240864168,        !- Vertex 4 Xcoordinate
    278.88413839347317,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    448.01429637381636,       !- Vertex 1 Xcoordinate
    278.9089360229034,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    448.01429637381636,       !- Vertex 2 Xcoordinate
    278.9089360229034,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    447.0637233039614,        !- Vertex 3 Xcoordinate
    316.8049200660256,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    447.0637233039614,        !- Vertex 4 Xcoordinate
    316.8049200660256,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0009 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    446.94584435427026,       !- Vertex 1 Xcoordinate
    316.8190661277685,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    446.94584435427026,       !- Vertex 2 Xcoordinate
    316.8190661277685,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    212.37427594123952,       !- Vertex 3 Xcoordinate
    307.1869134469826,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    212.37427594123952,       !- Vertex 4 Xcoordinate
    307.1869134469826,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0010 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    212.21606818412548,       !- Vertex 1 Xcoordinate
    307.2222932428699,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    212.21606818412548,       !- Vertex 2 Xcoordinate
    307.2222932428699,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    130.6885378832755,        !- Vertex 3 Xcoordinate
    387.54327810643053,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    130.6885378832755,        !- Vertex 4 Xcoordinate
    387.54327810643053,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0011 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    130.64245485555523,       !- Vertex 1 Xcoordinate
    387.7540861494988,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    130.64245485555523,       !- Vertex 2 Xcoordinate
    387.7540861494988,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    120.0960957712922,        !- Vertex 3 Xcoordinate
    728.6275713363514,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    120.0960957712922,        !- Vertex 4 Xcoordinate
    728.6275713363514,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0012 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    120.12560974026965,       !- Vertex 1 Xcoordinate
    728.8362365170975,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    120.12560974026965,       !- Vertex 2 Xcoordinate
    728.8362365170975,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    189.6408788415097,        !- Vertex 3 Xcoordinate
    804.8757824612188,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    189.6408788415097,        !- Vertex 4 Xcoordinate
    804.8757824612188,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0013 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    189.79836657932918,       !- Vertex 1 Xcoordinate
    804.9191904174529,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    189.79836657932918,       !- Vertex 2 Xcoordinate
    804.9191904174529,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    434.9435976414386,        !- Vertex 3 Xcoordinate
    815.6087410292223,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    434.9435976414386,        !- Vertex 4 Xcoordinate
    815.6087410292223,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0014 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    435.06574716530787,       !- Vertex 1 Xcoordinate
    815.6347223298292,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    435.06574716530787,       !- Vertex 2 Xcoordinate
    815.6347223298292,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    433.9752647940065,        !- Vertex 3 Xcoordinate
    856.855810330562,         !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    433.9752647940065,        !- Vertex 4 Xcoordinate
    856.855810330562,         !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0015 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    433.8308512866695,        !- Vertex 1 Xcoordinate
    856.8701370533877,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    433.8308512866695,        !- Vertex 2 Xcoordinate
    856.8701370533877,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    146.38314599867795,       !- Vertex 3 Xcoordinate
    844.2738412582926,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    146.38314599867795,       !- Vertex 4 Xcoordinate
    844.2738412582926,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0016 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    146.17831049684273,       !- Vertex 1 Xcoordinate
    844.3260609636407,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    146.17831049684273,       !- Vertex 2 Xcoordinate
    844.3260609636407,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    24.36468311807304,        !- Vertex 3 Xcoordinate
    961.2573280443114,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    24.36468311807304,        !- Vertex 4 Xcoordinate
    961.2573280443114,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0017 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.301558318710303,       !- Vertex 1 Xcoordinate
    961.3904491523996,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    24.301558318710303,       !- Vertex 2 Xcoordinate
    961.3904491523996,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    19.991836570739398,       !- Vertex 3 Xcoordinate
    1110.435156031906,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    19.991836570739398,       !- Vertex 4 Xcoordinate
    1110.435156031906,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0018 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.98519700069382,        !- Vertex 1 Xcoordinate
    1110.5095437621178,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    19.98519700069382,        !- Vertex 2 Xcoordinate
    1110.5095437621178,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    11.02905779760395,        !- Vertex 3 Xcoordinate
    1110.0915218460893,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    11.02905779760395,        !- Vertex 4 Xcoordinate
    1110.0915218460893,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0019 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.02569197265245,        !- Vertex 1 Xcoordinate
    1110.0518237608562,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    11.02569197265245,        !- Vertex 2 Xcoordinate
    1110.0518237608562,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    13.256912922646851,       !- Vertex 3 Xcoordinate
    1031.153071381144,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    13.256912922646851,       !- Vertex 4 Xcoordinate
    1031.153071381144,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0020 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0020,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.251400635024126,       !- Vertex 1 Xcoordinate
    1031.1132395318616,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    13.251400635024126,       !- Vertex 2 Xcoordinate
    1031.1132395318616,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    0.006629015,              !- Vertex 3 Xcoordinate
    1030.4279570453896,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    0.006629015,              !- Vertex 4 Xcoordinate
    1030.4279570453896,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0021 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0021,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.001274246,              !- Vertex 1 Xcoordinate
    1030.382800751689,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    0.001274246,              !- Vertex 2 Xcoordinate
    1030.382800751689,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    2.5472184369888855,       !- Vertex 3 Xcoordinate
    940.8458084246637,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    2.5472184369888855,       !- Vertex 4 Xcoordinate
    940.8458084246637,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0022 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.583113974044714,        !- Vertex 1 Xcoordinate
    940.7680389704497,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    2.583113974044714,        !- Vertex 2 Xcoordinate
    940.7680389704497,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    71.75645282093606,        !- Vertex 3 Xcoordinate
    874.9216617778561,        !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    71.75645282093606,        !- Vertex 4 Xcoordinate
    874.9216617778561,        !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0023 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    71.80104019422821,        !- Vertex 1 Xcoordinate
    874.5683444696845,        !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    71.80104019422821,        !- Vertex 2 Xcoordinate
    874.5683444696845,        !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    91.7132731850162,         !- Vertex 3 Xcoordinate
    234.48673993531685,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    91.7132731850162,         !- Vertex 4 Xcoordinate
    234.48673993531685,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 1 Wall 0024 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 1 Wall 0024,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    91.69067174894997,        !- Vertex 1 Xcoordinate
    234.13061584348117,       !- Vertex 1 Ycoordinate
    5.025,                    !- Vertex 1 Zcoordinate
    91.69067174894997,        !- Vertex 2 Xcoordinate
    234.13061584348117,       !- Vertex 2 Ycoordinate
    3.975,                    !- Vertex 2 Zcoordinate
    26.620769497819417,       !- Vertex 3 Xcoordinate
    162.67628489013504,       !- Vertex 3 Ycoordinate
    3.975,                    !- Vertex 3 Zcoordinate
    26.620769497819417,       !- Vertex 4 Xcoordinate
    162.67628489013504,       !- Vertex 4 Ycoordinate
    5.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    26.590340230194442,       !- Vertex 1 Xcoordinate
    162.59608369645662,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    26.590340230194442,       !- Vertex 2 Xcoordinate
    162.59608369645662,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    30.862565766624584,       !- Vertex 3 Xcoordinate
    73.80842968030834,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    30.862565766624584,       !- Vertex 4 Xcoordinate
    73.80842968030834,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.871287662772346,       !- Vertex 1 Xcoordinate
    73.76444601569837,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    30.871287662772346,       !- Vertex 2 Xcoordinate
    73.76444601569837,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    44.02541062957246,        !- Vertex 3 Xcoordinate
    74.67273814115161,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    44.02541062957246,        !- Vertex 4 Xcoordinate
    74.67273814115161,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    44.033763683590806,       !- Vertex 1 Xcoordinate
    74.6358561454441,         !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    44.033763683590806,       !- Vertex 2 Xcoordinate
    74.6358561454441,         !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    47.569042645437875,       !- Vertex 3 Xcoordinate
    0.0373366,                !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    47.569042645437875,       !- Vertex 4 Xcoordinate
    0.0373366,                !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    47.57524910792109,        !- Vertex 1 Xcoordinate
    0.0003208274,             !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    47.57524910792109,        !- Vertex 2 Xcoordinate
    0.0003208274,             !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    56.44048218753323,        !- Vertex 3 Xcoordinate
    0.6413340714287479,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    56.44048218753323,        !- Vertex 4 Xcoordinate
    0.6413340714287479,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    56.441560679614135,       !- Vertex 1 Xcoordinate
    0.7125001362408483,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    56.441560679614135,       !- Vertex 2 Xcoordinate
    0.7125001362408483,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    49.73115477765858,        !- Vertex 3 Xcoordinate
    142.2612843868439,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    49.73115477765858,        !- Vertex 4 Xcoordinate
    142.2612843868439,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    49.78469165440922,        !- Vertex 1 Xcoordinate
    142.39457787347678,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    49.78469165440922,        !- Vertex 2 Xcoordinate
    142.39457787347678,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    163.4617773041521,        !- Vertex 3 Xcoordinate
    267.1661799153527,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    163.4617773041521,        !- Vertex 4 Xcoordinate
    267.1661799153527,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    163.66092079211208,       !- Vertex 1 Xcoordinate
    267.2344588350726,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    163.66092079211208,       !- Vertex 2 Xcoordinate
    267.2344588350726,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    447.8725240864168,        !- Vertex 3 Xcoordinate
    278.88413839347317,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    447.8725240864168,        !- Vertex 4 Xcoordinate
    278.88413839347317,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    448.01429637381636,       !- Vertex 1 Xcoordinate
    278.9089360229034,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    448.01429637381636,       !- Vertex 2 Xcoordinate
    278.9089360229034,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    447.0637233039614,        !- Vertex 3 Xcoordinate
    316.8049200660256,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    447.0637233039614,        !- Vertex 4 Xcoordinate
    316.8049200660256,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0009 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    446.94584435427026,       !- Vertex 1 Xcoordinate
    316.8190661277685,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    446.94584435427026,       !- Vertex 2 Xcoordinate
    316.8190661277685,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    212.37427594123952,       !- Vertex 3 Xcoordinate
    307.1869134469826,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    212.37427594123952,       !- Vertex 4 Xcoordinate
    307.1869134469826,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0010 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    212.21606818412548,       !- Vertex 1 Xcoordinate
    307.2222932428699,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    212.21606818412548,       !- Vertex 2 Xcoordinate
    307.2222932428699,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    130.6885378832755,        !- Vertex 3 Xcoordinate
    387.54327810643053,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    130.6885378832755,        !- Vertex 4 Xcoordinate
    387.54327810643053,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0011 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    130.64245485555523,       !- Vertex 1 Xcoordinate
    387.7540861494988,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    130.64245485555523,       !- Vertex 2 Xcoordinate
    387.7540861494988,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    120.0960957712922,        !- Vertex 3 Xcoordinate
    728.6275713363514,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    120.0960957712922,        !- Vertex 4 Xcoordinate
    728.6275713363514,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0012 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    120.12560974026965,       !- Vertex 1 Xcoordinate
    728.8362365170975,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    120.12560974026965,       !- Vertex 2 Xcoordinate
    728.8362365170975,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    189.6408788415097,        !- Vertex 3 Xcoordinate
    804.8757824612188,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    189.6408788415097,        !- Vertex 4 Xcoordinate
    804.8757824612188,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0013 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    189.79836657932918,       !- Vertex 1 Xcoordinate
    804.9191904174529,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    189.79836657932918,       !- Vertex 2 Xcoordinate
    804.9191904174529,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    434.9435976414386,        !- Vertex 3 Xcoordinate
    815.6087410292223,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    434.9435976414386,        !- Vertex 4 Xcoordinate
    815.6087410292223,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0014 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    435.06574716530787,       !- Vertex 1 Xcoordinate
    815.6347223298292,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    435.06574716530787,       !- Vertex 2 Xcoordinate
    815.6347223298292,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    433.9752647940065,        !- Vertex 3 Xcoordinate
    856.855810330562,         !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    433.9752647940065,        !- Vertex 4 Xcoordinate
    856.855810330562,         !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0015 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    433.8308512866695,        !- Vertex 1 Xcoordinate
    856.8701370533877,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    433.8308512866695,        !- Vertex 2 Xcoordinate
    856.8701370533877,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    146.38314599867795,       !- Vertex 3 Xcoordinate
    844.2738412582926,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    146.38314599867795,       !- Vertex 4 Xcoordinate
    844.2738412582926,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0016 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    146.17831049684273,       !- Vertex 1 Xcoordinate
    844.3260609636407,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    146.17831049684273,       !- Vertex 2 Xcoordinate
    844.3260609636407,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    24.36468311807304,        !- Vertex 3 Xcoordinate
    961.2573280443114,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    24.36468311807304,        !- Vertex 4 Xcoordinate
    961.2573280443114,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0017 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.301558318710303,       !- Vertex 1 Xcoordinate
    961.3904491523996,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    24.301558318710303,       !- Vertex 2 Xcoordinate
    961.3904491523996,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    19.991836570739398,       !- Vertex 3 Xcoordinate
    1110.435156031906,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    19.991836570739398,       !- Vertex 4 Xcoordinate
    1110.435156031906,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0018 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.98519700069382,        !- Vertex 1 Xcoordinate
    1110.5095437621178,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    19.98519700069382,        !- Vertex 2 Xcoordinate
    1110.5095437621178,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    11.02905779760395,        !- Vertex 3 Xcoordinate
    1110.0915218460893,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    11.02905779760395,        !- Vertex 4 Xcoordinate
    1110.0915218460893,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0019 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.02569197265245,        !- Vertex 1 Xcoordinate
    1110.0518237608562,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    11.02569197265245,        !- Vertex 2 Xcoordinate
    1110.0518237608562,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    13.256912922646851,       !- Vertex 3 Xcoordinate
    1031.153071381144,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    13.256912922646851,       !- Vertex 4 Xcoordinate
    1031.153071381144,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0020 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0020,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.251400635024126,       !- Vertex 1 Xcoordinate
    1031.1132395318616,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    13.251400635024126,       !- Vertex 2 Xcoordinate
    1031.1132395318616,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    0.006629015,              !- Vertex 3 Xcoordinate
    1030.4279570453896,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    0.006629015,              !- Vertex 4 Xcoordinate
    1030.4279570453896,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0021 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0021,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.001274246,              !- Vertex 1 Xcoordinate
    1030.382800751689,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    0.001274246,              !- Vertex 2 Xcoordinate
    1030.382800751689,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    2.5472184369888855,       !- Vertex 3 Xcoordinate
    940.8458084246637,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    2.5472184369888855,       !- Vertex 4 Xcoordinate
    940.8458084246637,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0022 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.583113974044714,        !- Vertex 1 Xcoordinate
    940.7680389704497,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    2.583113974044714,        !- Vertex 2 Xcoordinate
    940.7680389704497,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    71.75645282093606,        !- Vertex 3 Xcoordinate
    874.9216617778561,        !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    71.75645282093606,        !- Vertex 4 Xcoordinate
    874.9216617778561,        !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0023 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    71.80104019422821,        !- Vertex 1 Xcoordinate
    874.5683444696845,        !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    71.80104019422821,        !- Vertex 2 Xcoordinate
    874.5683444696845,        !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    91.7132731850162,         !- Vertex 3 Xcoordinate
    234.48673993531685,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    91.7132731850162,         !- Vertex 4 Xcoordinate
    234.48673993531685,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 2 Wall 0024 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 2 Wall 0024,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    91.69067174894997,        !- Vertex 1 Xcoordinate
    234.13061584348117,       !- Vertex 1 Ycoordinate
    8.025,                    !- Vertex 1 Zcoordinate
    91.69067174894997,        !- Vertex 2 Xcoordinate
    234.13061584348117,       !- Vertex 2 Ycoordinate
    6.975,                    !- Vertex 2 Zcoordinate
    26.620769497819417,       !- Vertex 3 Xcoordinate
    162.67628489013504,       !- Vertex 3 Ycoordinate
    6.975,                    !- Vertex 3 Zcoordinate
    26.620769497819417,       !- Vertex 4 Xcoordinate
    162.67628489013504,       !- Vertex 4 Ycoordinate
    8.025;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    26.590340230194442,       !- Vertex 1 Xcoordinate
    162.59608369645662,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    26.590340230194442,       !- Vertex 2 Xcoordinate
    162.59608369645662,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    30.862565766624584,       !- Vertex 3 Xcoordinate
    73.80842968030834,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    30.862565766624584,       !- Vertex 4 Xcoordinate
    73.80842968030834,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.871287662772346,       !- Vertex 1 Xcoordinate
    73.76444601569837,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    30.871287662772346,       !- Vertex 2 Xcoordinate
    73.76444601569837,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    44.02541062957246,        !- Vertex 3 Xcoordinate
    74.67273814115161,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    44.02541062957246,        !- Vertex 4 Xcoordinate
    74.67273814115161,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    44.033763683590806,       !- Vertex 1 Xcoordinate
    74.6358561454441,         !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    44.033763683590806,       !- Vertex 2 Xcoordinate
    74.6358561454441,         !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    47.569042645437875,       !- Vertex 3 Xcoordinate
    0.0373366,                !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    47.569042645437875,       !- Vertex 4 Xcoordinate
    0.0373366,                !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    47.57524910792109,        !- Vertex 1 Xcoordinate
    0.0003208274,             !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    47.57524910792109,        !- Vertex 2 Xcoordinate
    0.0003208274,             !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    56.44048218753323,        !- Vertex 3 Xcoordinate
    0.6413340714287479,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    56.44048218753323,        !- Vertex 4 Xcoordinate
    0.6413340714287479,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    56.441560679614135,       !- Vertex 1 Xcoordinate
    0.7125001362408483,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    56.441560679614135,       !- Vertex 2 Xcoordinate
    0.7125001362408483,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    49.73115477765858,        !- Vertex 3 Xcoordinate
    142.2612843868439,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    49.73115477765858,        !- Vertex 4 Xcoordinate
    142.2612843868439,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    49.78469165440922,        !- Vertex 1 Xcoordinate
    142.39457787347678,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    49.78469165440922,        !- Vertex 2 Xcoordinate
    142.39457787347678,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    163.4617773041521,        !- Vertex 3 Xcoordinate
    267.1661799153527,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    163.4617773041521,        !- Vertex 4 Xcoordinate
    267.1661799153527,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0007 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    163.66092079211208,       !- Vertex 1 Xcoordinate
    267.2344588350726,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    163.66092079211208,       !- Vertex 2 Xcoordinate
    267.2344588350726,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    447.8725240864168,        !- Vertex 3 Xcoordinate
    278.88413839347317,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    447.8725240864168,        !- Vertex 4 Xcoordinate
    278.88413839347317,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    448.01429637381636,       !- Vertex 1 Xcoordinate
    278.9089360229034,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    448.01429637381636,       !- Vertex 2 Xcoordinate
    278.9089360229034,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    447.0637233039614,        !- Vertex 3 Xcoordinate
    316.8049200660256,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    447.0637233039614,        !- Vertex 4 Xcoordinate
    316.8049200660256,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0009 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    446.94584435427026,       !- Vertex 1 Xcoordinate
    316.8190661277685,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    446.94584435427026,       !- Vertex 2 Xcoordinate
    316.8190661277685,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    212.37427594123952,       !- Vertex 3 Xcoordinate
    307.1869134469826,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    212.37427594123952,       !- Vertex 4 Xcoordinate
    307.1869134469826,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0010 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    212.21606818412548,       !- Vertex 1 Xcoordinate
    307.2222932428699,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    212.21606818412548,       !- Vertex 2 Xcoordinate
    307.2222932428699,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    130.6885378832755,        !- Vertex 3 Xcoordinate
    387.54327810643053,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    130.6885378832755,        !- Vertex 4 Xcoordinate
    387.54327810643053,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0011 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    130.64245485555523,       !- Vertex 1 Xcoordinate
    387.7540861494988,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    130.64245485555523,       !- Vertex 2 Xcoordinate
    387.7540861494988,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    120.0960957712922,        !- Vertex 3 Xcoordinate
    728.6275713363514,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    120.0960957712922,        !- Vertex 4 Xcoordinate
    728.6275713363514,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0012 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    120.12560974026965,       !- Vertex 1 Xcoordinate
    728.8362365170975,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    120.12560974026965,       !- Vertex 2 Xcoordinate
    728.8362365170975,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    189.6408788415097,        !- Vertex 3 Xcoordinate
    804.8757824612188,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    189.6408788415097,        !- Vertex 4 Xcoordinate
    804.8757824612188,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0013 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    189.79836657932918,       !- Vertex 1 Xcoordinate
    804.9191904174529,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    189.79836657932918,       !- Vertex 2 Xcoordinate
    804.9191904174529,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    434.9435976414386,        !- Vertex 3 Xcoordinate
    815.6087410292223,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    434.9435976414386,        !- Vertex 4 Xcoordinate
    815.6087410292223,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0014 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    435.06574716530787,       !- Vertex 1 Xcoordinate
    815.6347223298292,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    435.06574716530787,       !- Vertex 2 Xcoordinate
    815.6347223298292,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    433.9752647940065,        !- Vertex 3 Xcoordinate
    856.855810330562,         !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    433.9752647940065,        !- Vertex 4 Xcoordinate
    856.855810330562,         !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0015 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    433.8308512866695,        !- Vertex 1 Xcoordinate
    856.8701370533877,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    433.8308512866695,        !- Vertex 2 Xcoordinate
    856.8701370533877,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    146.38314599867795,       !- Vertex 3 Xcoordinate
    844.2738412582926,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    146.38314599867795,       !- Vertex 4 Xcoordinate
    844.2738412582926,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0016 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    146.17831049684273,       !- Vertex 1 Xcoordinate
    844.3260609636407,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    146.17831049684273,       !- Vertex 2 Xcoordinate
    844.3260609636407,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    24.36468311807304,        !- Vertex 3 Xcoordinate
    961.2573280443114,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    24.36468311807304,        !- Vertex 4 Xcoordinate
    961.2573280443114,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0017 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.301558318710303,       !- Vertex 1 Xcoordinate
    961.3904491523996,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    24.301558318710303,       !- Vertex 2 Xcoordinate
    961.3904491523996,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    19.991836570739398,       !- Vertex 3 Xcoordinate
    1110.435156031906,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    19.991836570739398,       !- Vertex 4 Xcoordinate
    1110.435156031906,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0018 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.98519700069382,        !- Vertex 1 Xcoordinate
    1110.5095437621178,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    19.98519700069382,        !- Vertex 2 Xcoordinate
    1110.5095437621178,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    11.02905779760395,        !- Vertex 3 Xcoordinate
    1110.0915218460893,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    11.02905779760395,        !- Vertex 4 Xcoordinate
    1110.0915218460893,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0019 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.02569197265245,        !- Vertex 1 Xcoordinate
    1110.0518237608562,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    11.02569197265245,        !- Vertex 2 Xcoordinate
    1110.0518237608562,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    13.256912922646851,       !- Vertex 3 Xcoordinate
    1031.153071381144,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    13.256912922646851,       !- Vertex 4 Xcoordinate
    1031.153071381144,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0020 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0020,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    13.251400635024126,       !- Vertex 1 Xcoordinate
    1031.1132395318616,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    13.251400635024126,       !- Vertex 2 Xcoordinate
    1031.1132395318616,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    0.006629015,              !- Vertex 3 Xcoordinate
    1030.4279570453896,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    0.006629015,              !- Vertex 4 Xcoordinate
    1030.4279570453896,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0021 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0021,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.001274246,              !- Vertex 1 Xcoordinate
    1030.382800751689,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    0.001274246,              !- Vertex 2 Xcoordinate
    1030.382800751689,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    2.5472184369888855,       !- Vertex 3 Xcoordinate
    940.8458084246637,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    2.5472184369888855,       !- Vertex 4 Xcoordinate
    940.8458084246637,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0022 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.583113974044714,        !- Vertex 1 Xcoordinate
    940.7680389704497,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    2.583113974044714,        !- Vertex 2 Xcoordinate
    940.7680389704497,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    71.75645282093606,        !- Vertex 3 Xcoordinate
    874.9216617778561,        !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    71.75645282093606,        !- Vertex 4 Xcoordinate
    874.9216617778561,        !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0023 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    71.80104019422821,        !- Vertex 1 Xcoordinate
    874.5683444696845,        !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    71.80104019422821,        !- Vertex 2 Xcoordinate
    874.5683444696845,        !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    91.7132731850162,         !- Vertex 3 Xcoordinate
    234.48673993531685,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    91.7132731850162,         !- Vertex 4 Xcoordinate
    234.48673993531685,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Poly_47_Transport Storey 3 Wall 0024 window,    !- Name
    Window,                   !- Surface Type
    HSCWZ_Public&Industrial_2005_Win,    !- Construction Name
    Block Poly_47_Transport Storey 3 Wall 0024,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    91.69067174894997,        !- Vertex 1 Xcoordinate
    234.13061584348117,       !- Vertex 1 Ycoordinate
    11.025,                   !- Vertex 1 Zcoordinate
    91.69067174894997,        !- Vertex 2 Xcoordinate
    234.13061584348117,       !- Vertex 2 Ycoordinate
    9.975,                    !- Vertex 2 Zcoordinate
    26.620769497819417,       !- Vertex 3 Xcoordinate
    162.67628489013504,       !- Vertex 3 Ycoordinate
    9.975,                    !- Vertex 3 Zcoordinate
    26.620769497819417,       !- Vertex 4 Xcoordinate
    162.67628489013504,       !- Vertex 4 Ycoordinate
    11.025;                   !- Vertex 4 Zcoordinate

PEOPLE,
    People_Block Poly_47_Transport Storey 0,    !- Name
    Block Poly_47_Transport Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    People_Schedule,          !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    0.83,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CN_GenericActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_Block Poly_47_Transport Storey 1,    !- Name
    Block Poly_47_Transport Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    People_Schedule,          !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    0.83,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CN_GenericActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_Block Poly_47_Transport Storey 2,    !- Name
    Block Poly_47_Transport Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    People_Schedule,          !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    0.83,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CN_GenericActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_Block Poly_47_Transport Storey 3,    !- Name
    Block Poly_47_Transport Storey 3,    !- Zone or ZoneList or Space or SpaceList Name
    People_Schedule,          !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    0.83,                     !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CN_GenericActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_Block Poly_47_Transport Storey 0,    !- Name
    Block Poly_47_Transport Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_Block Poly_47_Transport Storey 1,    !- Name
    Block Poly_47_Transport Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_Block Poly_47_Transport Storey 2,    !- Name
    Block Poly_47_Transport Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_Block Poly_47_Transport Storey 3,    !- Name
    Block Poly_47_Transport Storey 3,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    ElectricEquipment_Block Poly_47_Transport Storey 0,    !- Name
    Block Poly_47_Transport Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    ElectricEquipment_Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ElectricEquipment_Block Poly_47_Transport Storey 1,    !- Name
    Block Poly_47_Transport Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    ElectricEquipment_Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ElectricEquipment_Block Poly_47_Transport Storey 2,    !- Name
    Block Poly_47_Transport Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    ElectricEquipment_Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ElectricEquipment_Block Poly_47_Transport Storey 3,    !- Name
    Block Poly_47_Transport Storey 3,    !- Zone or ZoneList or Space or SpaceList Name
    ElectricEquipment_Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil 1,                  !- Name
    Block Poly_47_Transport Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    AirEx_ConditionedTime_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil 2,                  !- Name
    Block Poly_47_Transport Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    AirEx_ConditionedTime_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil 3,                  !- Name
    Block Poly_47_Transport Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    AirEx_ConditionedTime_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil 4,                  !- Name
    Block Poly_47_Transport Storey 3,    !- Zone or ZoneList or Space or SpaceList Name
    AirEx_ConditionedTime_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    HVACTemp,                 !- Name
    Heating_SP_Schedule,      !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_SP_Schedule;      !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    Block Poly_47_Transport Storey 0,    !- Zone Name
    HVACTemp,                 !- Template Thermostat Name
    HVAC_ConditionedTime_Schedule,    !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Heating_Period_Schedule,    !- Heating Availability Schedule Name
    Cooling_Period_Schedule,    !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    Block Poly_47_Transport Storey 1,    !- Zone Name
    HVACTemp,                 !- Template Thermostat Name
    HVAC_ConditionedTime_Schedule,    !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Heating_Period_Schedule,    !- Heating Availability Schedule Name
    Cooling_Period_Schedule,    !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    Block Poly_47_Transport Storey 2,    !- Zone Name
    HVACTemp,                 !- Template Thermostat Name
    HVAC_ConditionedTime_Schedule,    !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Heating_Period_Schedule,    !- Heating Availability Schedule Name
    Cooling_Period_Schedule,    !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    Block Poly_47_Transport Storey 3,    !- Zone Name
    HVACTemp,                 !- Template Thermostat Name
    HVAC_ConditionedTime_Schedule,    !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    Heating_Period_Schedule,    !- Heating Availability Schedule Name
    Cooling_Period_Schedule,    !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

OUTPUT:VARIABLEDICTIONARY,
    regular,                  !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:CONSTRUCTIONS,
    Constructions,            !- Details Type 1
    Constructions;            !- Details Type 2

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    Comma,                    !- Column Separator
    JtoKWH;                   !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    DistrictCooling:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    DistrictHeatingWater:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Building,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data