!- Windows Line endings 

VERSION,
    23.2.0;                   !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    shang4hai3shi4_Administration_7_10_1995,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SHADOWCALCULATION,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    ,                         !- Minimum Surface Convection Heat Transfer Coefficient Value
    ;                         !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    1;                        !- Number of Timesteps per Hour

CONVERGENCELIMITS,
    1,                        !- Minimum System Timestep
    20,                       !- Maximum HVAC Iterations
    2,                        !- Minimum Plant Iterations
    8;                        !- Maximum Plant Iterations

RUNPERIOD,
    Run_Period_1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ,                         !- Treat Weather as Actual
    ;                         !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    ;                         !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    People_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    ElectricEquipment_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

SCHEDULE:COMPACT,
    Heating_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    5,                        !- Field 4
    Until: 07:00,             !- Field 5
    20,                       !- Field 6
    Until: 18:00,             !- Field 7
    20,                       !- Field 8
    Until: 19:00,             !- Field 9
    20,                       !- Field 10
    Until: 20:00,             !- Field 11
    20,                       !- Field 12
    Until: 21:00,             !- Field 13
    20,                       !- Field 14
    Until: 24:00,             !- Field 15
    5,                        !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    5;                        !- Field 19

SCHEDULE:COMPACT,
    Cooling_SP_Schedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    37,                       !- Field 4
    Until: 09:00,             !- Field 5
    28,                       !- Field 6
    Until: 17:00,             !- Field 7
    28,                       !- Field 8
    Until: 24:00,             !- Field 9
    37,                       !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    37;                       !- Field 13

SCHEDULE:COMPACT,
    Heating_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 11/01,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Cooling_Period_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 04/15,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    HVAC_ConditionedTime_Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    AirEx_ConditionedTime_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 20:00,             !- Field 5
    2,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    CN_GenericActivityLevel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    80,                       !- Field 4
    Until: 18:00,             !- Field 5
    120,                      !- Field 6
    Until: 24:00,             !- Field 7
    80,                       !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    80;                       !- Field 11

MATERIAL,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.7,                      !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick,                    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Tile,                     !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Gypsum,                   !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    AsphaltFelt,              !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    960,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.003,         !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.004,         !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.007,         !- Name
    Rough,                    !- Roughness
    0.007,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.011,         !- Name
    Rough,                    !- Roughness
    0.011,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.012,         !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.013,         !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.014,         !- Name
    Rough,                    !- Roughness
    0.014,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.016,         !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.017,         !- Name
    Rough,                    !- Roughness
    0.017,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.018,         !- Name
    Rough,                    !- Roughness
    0.018,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.021,         !- Name
    Rough,                    !- Roughness
    0.021,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.022,         !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.027,         !- Name
    Rough,                    !- Roughness
    0.027,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.028,         !- Name
    Rough,                    !- Roughness
    0.028,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.029,         !- Name
    Rough,                    !- Roughness
    0.029,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.032,         !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.036,         !- Name
    Rough,                    !- Roughness
    0.036,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.038,         !- Name
    Rough,                    !- Roughness
    0.038,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.040,         !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.043,         !- Name
    Rough,                    !- Roughness
    0.043,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.046,         !- Name
    Rough,                    !- Roughness
    0.046,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.048,         !- Name
    Rough,                    !- Roughness
    0.048,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.057,         !- Name
    Rough,                    !- Roughness
    0.057,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.069,         !- Name
    Rough,                    !- Roughness
    0.069,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.077,         !- Name
    Rough,                    !- Roughness
    0.077,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.095,         !- Name
    Rough,                    !- Roughness
    0.095,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.062,         !- Name
    Rough,                    !- Roughness
    0.062,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.11,          !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.14,          !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.025,         !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.049,         !- Name
    Rough,                    !- Roughness
    0.049,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.081,         !- Name
    Rough,                    !- Roughness
    0.081,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.097,         !- Name
    Rough,                    !- Roughness
    0.097,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.01,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.034,         !- Name
    Rough,                    !- Roughness
    0.034,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.033,         !- Name
    Rough,                    !- Roughness
    0.033,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.06,          !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.073,         !- Name
    Rough,                    !- Roughness
    0.073,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.085,         !- Name
    Rough,                    !- Roughness
    0.085,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.072,         !- Name
    Rough,                    !- Roughness
    0.072,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.053,         !- Name
    Rough,                    !- Roughness
    0.053,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.068,         !- Name
    Rough,                    !- Roughness
    0.068,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.042,         !- Name
    Rough,                    !- Roughness
    0.042,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.059,         !- Name
    Rough,                    !- Roughness
    0.059,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0078,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.096,         !- Name
    Rough,                    !- Roughness
    0.096,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.019,         !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0059,        !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.04,          !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.076,         !- Name
    Rough,                    !- Roughness
    0.076,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0081,        !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0044,        !- Name
    Rough,                    !- Roughness
    0.004,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.02,          !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0054,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Insulation 0.0033,        !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1980_Win_material,    !- Name
    3.26,                     !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_1995_Win_material,    !- Name
    2.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2005_Win_material,    !- Name
    2.5,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ1_Public&Industrial_2015_Win_material,    !- Name
    2.2,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1980_Win_material,    !- Name
    4.5,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_1995_Win_material,    !- Name
    3.5,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2005_Win_material,    !- Name
    2.6,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    SCZ2_Public&Industrial_2015_Win_material,    !- Name
    2.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    CZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSCWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    HSWWZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1980_Win_material,    !- Name
    6.1,                      !- UFactor
    0.75;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_1995_Win_material,    !- Name
    4.5,                      !- UFactor
    0.6025;                   !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2005_Win_material,    !- Name
    3.175,                    !- UFactor
    0.485;                    !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    TZ_Public&Industrial_2015_Win_material,    !- Name
    2.425,                    !- UFactor
    0.3825;                   !- Solar Heat Gain Coefficient

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.06;          !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.073;         !- Layer 4

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Win,    !- Name
    SCZ1_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Win,    !- Name
    SCZ1_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Win,    !- Name
    SCZ1_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Win,    !- Name
    SCZ1_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Win,    !- Name
    SCZ2_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Win,    !- Name
    SCZ2_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Win,    !- Name
    SCZ2_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Win,    !- Name
    SCZ2_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.018,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.034,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    CZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.05;          !- Layer 4

CONSTRUCTION,
    CZ_Public&Industrial_1980_Win,    !- Name
    CZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_1995_Win,    !- Name
    CZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2005_Win,    !- Name
    CZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    CZ_Public&Industrial_2015_Win,    !- Name
    CZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.024;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.043;         !- Layer 4

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Win,    !- Name
    HSCWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Win,    !- Name
    HSCWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Win,    !- Name
    HSCWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Win,    !- Name
    HSCWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.033;         !- Layer 4

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Win,    !- Name
    HSWWZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Win,    !- Name
    HSWWZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Win,    !- Name
    HSWWZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Win,    !- Name
    HSWWZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.01,          !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorSlab,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014,         !- Layer 3
    Concrete,                 !- Layer 4
    Tile;                     !- Layer 5

CONSTRUCTION,
    TZ_Public&Industrial_1980_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.017;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1995_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.027;         !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2005_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_2015_FloorGround,    !- Name
    Tile,                     !- Outside Layer
    Concrete,                 !- Layer 2
    Gypsum,                   !- Layer 3
    Insulation 0.02;          !- Layer 4

CONSTRUCTION,
    TZ_Public&Industrial_1980_Win,    !- Name
    TZ_Public&Industrial_1980_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_1995_Win,    !- Name
    TZ_Public&Industrial_1995_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2005_Win,    !- Name
    TZ_Public&Industrial_2005_Win_material;    !- Outside Layer

CONSTRUCTION,
    TZ_Public&Industrial_2015_Win,    !- Name
    TZ_Public&Industrial_2015_Win_material;    !- Outside Layer

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.048;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    SCZ1_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ1_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.036;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.021;         !- Layer 3

CONSTRUCTION,
    SCZ2_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    SCZ2_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.027;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.014;         !- Layer 3

CONSTRUCTION,
    CZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    CZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.022;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.011;         !- Layer 3

CONSTRUCTION,
    HSCWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSCWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.016;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.007;         !- Layer 3

CONSTRUCTION,
    HSWWZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    HSWWZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1980_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_Roof,    !- Name
    AsphaltFelt,              !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.012;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1995_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2005_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_2015_ExtWall,    !- Name
    Brick,                    !- Outside Layer
    Concrete,                 !- Layer 2
    Insulation 0.004;         !- Layer 3

CONSTRUCTION,
    TZ_Public&Industrial_1980_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_1995_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2005_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

CONSTRUCTION,
    TZ_Public&Industrial_2015_IntWall,    !- Name
    Brick,                    !- Outside Layer
    Brick;                    !- Layer 2

GLOBALGEOMETRYRULES,
    UpperRightCorner,         !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block Poly_37_Administration Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_37_Administration Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_37_Administration Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_37_Administration Storey 3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Poly_37_Administration Storey 4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    129.15736168337753,       !- Vertex 1 Xcoordinate
    185.26078316103667,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    129.15736168337753,       !- Vertex 2 Xcoordinate
    185.26078316103667,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    116.3609788765898,        !- Vertex 3 Xcoordinate
    189.53960715048007,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    116.3609788765898,        !- Vertex 4 Xcoordinate
    189.53960715048007,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    116.3609788765898,        !- Vertex 1 Xcoordinate
    189.53960715048007,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    116.3609788765898,        !- Vertex 2 Xcoordinate
    189.53960715048007,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    104.79037147731287,       !- Vertex 3 Xcoordinate
    186.04067997075617,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    104.79037147731287,       !- Vertex 4 Xcoordinate
    186.04067997075617,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    104.79037147731287,       !- Vertex 1 Xcoordinate
    186.04067997075617,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    104.79037147731287,       !- Vertex 2 Xcoordinate
    186.04067997075617,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.76225484296448,        !- Vertex 3 Xcoordinate
    187.32926623988897,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.76225484296448,        !- Vertex 4 Xcoordinate
    187.32926623988897,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.76225484296448,        !- Vertex 1 Xcoordinate
    187.32926623988897,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    91.76225484296448,        !- Vertex 2 Xcoordinate
    187.32926623988897,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    85.038033327437,          !- Vertex 3 Xcoordinate
    183.0982235991396,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    85.038033327437,          !- Vertex 4 Xcoordinate
    183.0982235991396,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    85.038033327437,          !- Vertex 1 Xcoordinate
    183.0982235991396,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    85.038033327437,          !- Vertex 2 Xcoordinate
    183.0982235991396,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    75.77228864573408,        !- Vertex 3 Xcoordinate
    181.00879842462012,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    75.77228864573408,        !- Vertex 4 Xcoordinate
    181.00879842462012,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    75.77228864573408,        !- Vertex 1 Xcoordinate
    181.00879842462012,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    75.77228864573408,        !- Vertex 2 Xcoordinate
    181.00879842462012,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.91863074537832,        !- Vertex 3 Xcoordinate
    181.1586961653084,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.91863074537832,        !- Vertex 4 Xcoordinate
    181.1586961653084,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.91863074537832,        !- Vertex 1 Xcoordinate
    181.1586961653084,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64.91863074537832,        !- Vertex 2 Xcoordinate
    181.1586961653084,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    61.05062076781178,        !- Vertex 3 Xcoordinate
    176.88822053885087,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    61.05062076781178,        !- Vertex 4 Xcoordinate
    176.88822053885087,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.05062076781178,        !- Vertex 1 Xcoordinate
    176.88822053885087,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    61.05062076781178,        !- Vertex 2 Xcoordinate
    176.88822053885087,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    43.0615324471728,         !- Vertex 3 Xcoordinate
    163.72152147628367,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    43.0615324471728,         !- Vertex 4 Xcoordinate
    163.72152147628367,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.0615324471728,         !- Vertex 1 Xcoordinate
    163.72152147628367,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    43.0615324471728,         !- Vertex 2 Xcoordinate
    163.72152147628367,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.793788433016744,       !- Vertex 3 Xcoordinate
    158.01491873292252,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.793788433016744,       !- Vertex 4 Xcoordinate
    158.01491873292252,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.793788433016744,       !- Vertex 1 Xcoordinate
    158.01491873292252,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    30.793788433016744,       !- Vertex 2 Xcoordinate
    158.01491873292252,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.447735173394904,       !- Vertex 3 Xcoordinate
    157.06332026747987,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.447735173394904,       !- Vertex 4 Xcoordinate
    157.06332026747987,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.447735173394904,       !- Vertex 1 Xcoordinate
    157.06332026747987,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    27.447735173394904,       !- Vertex 2 Xcoordinate
    157.06332026747987,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.724175352370366,       !- Vertex 3 Xcoordinate
    149.46478538308293,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.724175352370366,       !- Vertex 4 Xcoordinate
    149.46478538308293,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.724175352370366,       !- Vertex 1 Xcoordinate
    149.46478538308293,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    23.724175352370366,       !- Vertex 2 Xcoordinate
    149.46478538308293,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.43459149613045,        !- Vertex 3 Xcoordinate
    142.2343102376908,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.43459149613045,        !- Vertex 4 Xcoordinate
    142.2343102376908,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.43459149613045,        !- Vertex 1 Xcoordinate
    142.2343102376908,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    17.43459149613045,        !- Vertex 2 Xcoordinate
    142.2343102376908,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.137075387465302,        !- Vertex 3 Xcoordinate
    134.3939983844757,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.137075387465302,        !- Vertex 4 Xcoordinate
    134.3939983844757,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.137075387465302,        !- Vertex 1 Xcoordinate
    134.3939983844757,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    7.137075387465302,        !- Vertex 2 Xcoordinate
    134.3939983844757,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9858942604623735,       !- Vertex 3 Xcoordinate
    119.99690552754328,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9858942604623735,       !- Vertex 4 Xcoordinate
    119.99690552754328,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9858942604623735,       !- Vertex 1 Xcoordinate
    119.99690552754328,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    5.9858942604623735,       !- Vertex 2 Xcoordinate
    119.99690552754328,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.7352848621085286,       !- Vertex 3 Xcoordinate
    112.17010403377935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.7352848621085286,       !- Vertex 4 Xcoordinate
    112.17010403377935,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7352848621085286,       !- Vertex 1 Xcoordinate
    112.17010403377935,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    2.7352848621085286,       !- Vertex 2 Xcoordinate
    112.17010403377935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4903593106428161,       !- Vertex 3 Xcoordinate
    108.20983033906668,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.4903593106428161,       !- Vertex 4 Xcoordinate
    108.20983033906668,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4903593106428161,       !- Vertex 1 Xcoordinate
    108.20983033906668,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0.4903593106428161,       !- Vertex 2 Xcoordinate
    108.20983033906668,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.9830590332276188,       !- Vertex 3 Xcoordinate
    105.97182133654132,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.9830590332276188,       !- Vertex 4 Xcoordinate
    105.97182133654132,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.9830590332276188,       !- Vertex 1 Xcoordinate
    105.97182133654132,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    1.9830590332276188,       !- Vertex 2 Xcoordinate
    105.97182133654132,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.469042429060209,        !- Vertex 3 Xcoordinate
    86.00864790612832,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.469042429060209,        !- Vertex 4 Xcoordinate
    86.00864790612832,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.469042429060209,        !- Vertex 1 Xcoordinate
    86.00864790612832,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    2.469042429060209,        !- Vertex 2 Xcoordinate
    86.00864790612832,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    79.61234805546701,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    79.61234805546701,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    79.61234805546701,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    79.61234805546701,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.415689327172004,        !- Vertex 3 Xcoordinate
    75.25507149612531,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.415689327172004,        !- Vertex 4 Xcoordinate
    75.25507149612531,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.415689327172004,        !- Vertex 1 Xcoordinate
    75.25507149612531,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    2.415689327172004,        !- Vertex 2 Xcoordinate
    75.25507149612531,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.534851242089644,        !- Vertex 3 Xcoordinate
    66.67504619201645,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.534851242089644,        !- Vertex 4 Xcoordinate
    66.67504619201645,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.534851242089644,        !- Vertex 1 Xcoordinate
    66.67504619201645,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    5.534851242089644,        !- Vertex 2 Xcoordinate
    66.67504619201645,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.289372381055728,        !- Vertex 3 Xcoordinate
    52.362493788823485,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.289372381055728,        !- Vertex 4 Xcoordinate
    52.362493788823485,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.289372381055728,        !- Vertex 1 Xcoordinate
    52.362493788823485,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    6.289372381055728,        !- Vertex 2 Xcoordinate
    52.362493788823485,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.290405661973637,       !- Vertex 3 Xcoordinate
    49.050561118870974,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.290405661973637,       !- Vertex 4 Xcoordinate
    49.050561118870974,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.290405661973637,       !- Vertex 1 Xcoordinate
    49.050561118870974,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    13.290405661973637,       !- Vertex 2 Xcoordinate
    49.050561118870974,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.9568134349538,         !- Vertex 3 Xcoordinate
    42.19544188212603,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.9568134349538,         !- Vertex 4 Xcoordinate
    42.19544188212603,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0025,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.9568134349538,         !- Vertex 1 Xcoordinate
    42.19544188212603,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    19.9568134349538,         !- Vertex 2 Xcoordinate
    42.19544188212603,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.25219628040213,        !- Vertex 3 Xcoordinate
    36.038296746090055,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.25219628040213,        !- Vertex 4 Xcoordinate
    36.038296746090055,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0026,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.25219628040213,        !- Vertex 1 Xcoordinate
    36.038296746090055,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    24.25219628040213,        !- Vertex 2 Xcoordinate
    36.038296746090055,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.02730428450741,        !- Vertex 3 Xcoordinate
    30.123893309384584,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.02730428450741,        !- Vertex 4 Xcoordinate
    30.123893309384584,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0027,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.02730428450741,        !- Vertex 1 Xcoordinate
    30.123893309384584,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    27.02730428450741,        !- Vertex 2 Xcoordinate
    30.123893309384584,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.83824725175509,        !- Vertex 3 Xcoordinate
    26.870217317249622,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.83824725175509,        !- Vertex 4 Xcoordinate
    26.870217317249622,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0028,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.83824725175509,        !- Vertex 1 Xcoordinate
    26.870217317249622,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    37.83824725175509,        !- Vertex 2 Xcoordinate
    26.870217317249622,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.56162602594122,        !- Vertex 3 Xcoordinate
    17.326217568013817,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.56162602594122,        !- Vertex 4 Xcoordinate
    17.326217568013817,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0029,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.56162602594122,        !- Vertex 1 Xcoordinate
    17.326217568013817,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    54.56162602594122,        !- Vertex 2 Xcoordinate
    17.326217568013817,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    61.85933374572778,        !- Vertex 3 Xcoordinate
    7.912417590618133,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    61.85933374572778,        !- Vertex 4 Xcoordinate
    7.912417590618133,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0030,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.85933374572778,        !- Vertex 1 Xcoordinate
    7.912417590618133,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    61.85933374572778,        !- Vertex 2 Xcoordinate
    7.912417590618133,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.30646551516838,        !- Vertex 3 Xcoordinate
    9.334118017926812,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.30646551516838,        !- Vertex 4 Xcoordinate
    9.334118017926812,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0031,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.30646551516838,        !- Vertex 1 Xcoordinate
    9.334118017926812,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    71.30646551516838,        !- Vertex 2 Xcoordinate
    9.334118017926812,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.90176198713016,        !- Vertex 3 Xcoordinate
    7.677062467206269,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.90176198713016,        !- Vertex 4 Xcoordinate
    7.677062467206269,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0032,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    78.90176198713016,        !- Vertex 1 Xcoordinate
    7.677062467206269,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    78.90176198713016,        !- Vertex 2 Xcoordinate
    7.677062467206269,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.95687771571102,        !- Vertex 3 Xcoordinate
    4.821719381026924,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.95687771571102,        !- Vertex 4 Xcoordinate
    4.821719381026924,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0033,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    84.95687771571102,        !- Vertex 1 Xcoordinate
    4.821719381026924,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    84.95687771571102,        !- Vertex 2 Xcoordinate
    4.821719381026924,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.91586486494634,        !- Vertex 3 Xcoordinate
    1.884454280603677,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.91586486494634,        !- Vertex 4 Xcoordinate
    1.884454280603677,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0034,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    88.91586486494634,        !- Vertex 1 Xcoordinate
    1.884454280603677,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    88.91586486494634,        !- Vertex 2 Xcoordinate
    1.884454280603677,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.80306438961998,        !- Vertex 3 Xcoordinate
    4.117609116714448,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    95.80306438961998,        !- Vertex 4 Xcoordinate
    4.117609116714448,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0035,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    95.80306438961998,        !- Vertex 1 Xcoordinate
    4.117609116714448,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    95.80306438961998,        !- Vertex 2 Xcoordinate
    4.117609116714448,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    101.33131528255764,       !- Vertex 3 Xcoordinate
    4.48475574888289,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    101.33131528255764,       !- Vertex 4 Xcoordinate
    4.48475574888289,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0036,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    101.33131528255764,       !- Vertex 1 Xcoordinate
    4.48475574888289,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    101.33131528255764,       !- Vertex 2 Xcoordinate
    4.48475574888289,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    112.9823526008986,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    112.9823526008986,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0037,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    112.9823526008986,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    112.9823526008986,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    117.30502212780992,       !- Vertex 3 Xcoordinate
    2.7120511471293867,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    117.30502212780992,       !- Vertex 4 Xcoordinate
    2.7120511471293867,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0038,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    117.30502212780992,       !- Vertex 1 Xcoordinate
    2.7120511471293867,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    117.30502212780992,       !- Vertex 2 Xcoordinate
    2.7120511471293867,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    124.17691177118104,       !- Vertex 3 Xcoordinate
    3.836744253523648,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    124.17691177118104,       !- Vertex 4 Xcoordinate
    3.836744253523648,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0039,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    124.17691177118104,       !- Vertex 1 Xcoordinate
    3.836744253523648,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    124.17691177118104,       !- Vertex 2 Xcoordinate
    3.836744253523648,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    132.64134194504004,       !- Vertex 3 Xcoordinate
    3.0546830077655613,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    132.64134194504004,       !- Vertex 4 Xcoordinate
    3.0546830077655613,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0040,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    132.64134194504004,       !- Vertex 1 Xcoordinate
    3.0546830077655613,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    132.64134194504004,       !- Vertex 2 Xcoordinate
    3.0546830077655613,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    136.24245722964406,       !- Vertex 3 Xcoordinate
    1.7854134161025286,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    136.24245722964406,       !- Vertex 4 Xcoordinate
    1.7854134161025286,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0041,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    136.24245722964406,       !- Vertex 1 Xcoordinate
    1.7854134161025286,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    136.24245722964406,       !- Vertex 2 Xcoordinate
    1.7854134161025286,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    139.23678235849366,       !- Vertex 3 Xcoordinate
    4.848416727501899,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    139.23678235849366,       !- Vertex 4 Xcoordinate
    4.848416727501899,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0042,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    139.23678235849366,       !- Vertex 1 Xcoordinate
    4.848416727501899,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    139.23678235849366,       !- Vertex 2 Xcoordinate
    4.848416727501899,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    146.6260230098269,        !- Vertex 3 Xcoordinate
    8.959449431858957,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    146.6260230098269,        !- Vertex 4 Xcoordinate
    8.959449431858957,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0043,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.6260230098269,        !- Vertex 1 Xcoordinate
    8.959449431858957,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    146.6260230098269,        !- Vertex 2 Xcoordinate
    8.959449431858957,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    159.861611983506,         !- Vertex 3 Xcoordinate
    8.887639991473407,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    159.861611983506,         !- Vertex 4 Xcoordinate
    8.887639991473407,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0044,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    159.861611983506,         !- Vertex 1 Xcoordinate
    8.887639991473407,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    159.861611983506,         !- Vertex 2 Xcoordinate
    8.887639991473407,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    165.80551682272926,       !- Vertex 3 Xcoordinate
    18.67295826599002,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    165.80551682272926,       !- Vertex 4 Xcoordinate
    18.67295826599002,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0045,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    165.80551682272926,       !- Vertex 1 Xcoordinate
    18.67295826599002,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    165.80551682272926,       !- Vertex 2 Xcoordinate
    18.67295826599002,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.61595844465774,       !- Vertex 3 Xcoordinate
    25.68839352251962,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    171.61595844465774,       !- Vertex 4 Xcoordinate
    25.68839352251962,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0046,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    171.61595844465774,       !- Vertex 1 Xcoordinate
    25.68839352251962,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    171.61595844465774,       !- Vertex 2 Xcoordinate
    25.68839352251962,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    178.33870912872953,       !- Vertex 3 Xcoordinate
    29.80864510592073,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    178.33870912872953,       !- Vertex 4 Xcoordinate
    29.80864510592073,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0047,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    178.33870912872953,       !- Vertex 1 Xcoordinate
    29.80864510592073,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    178.33870912872953,       !- Vertex 2 Xcoordinate
    29.80864510592073,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    183.123626163404,         !- Vertex 3 Xcoordinate
    31.51652106270194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    183.123626163404,         !- Vertex 4 Xcoordinate
    31.51652106270194,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0048,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.123626163404,         !- Vertex 1 Xcoordinate
    31.51652106270194,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    183.123626163404,         !- Vertex 2 Xcoordinate
    31.51652106270194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    183.79430481849704,       !- Vertex 3 Xcoordinate
    38.71375809889287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    183.79430481849704,       !- Vertex 4 Xcoordinate
    38.71375809889287,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0049,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.79430481849704,       !- Vertex 1 Xcoordinate
    38.71375809889287,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    183.79430481849704,       !- Vertex 2 Xcoordinate
    38.71375809889287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    188.377717539086,         !- Vertex 3 Xcoordinate
    46.52221765229479,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    188.377717539086,         !- Vertex 4 Xcoordinate
    46.52221765229479,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0050,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    188.377717539086,         !- Vertex 1 Xcoordinate
    46.52221765229479,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    188.377717539086,         !- Vertex 2 Xcoordinate
    46.52221765229479,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    193.5924049578607,        !- Vertex 3 Xcoordinate
    51.77197890728712,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    193.5924049578607,        !- Vertex 4 Xcoordinate
    51.77197890728712,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0051,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.5924049578607,        !- Vertex 1 Xcoordinate
    51.77197890728712,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    193.5924049578607,        !- Vertex 2 Xcoordinate
    51.77197890728712,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    196.6712013907964,        !- Vertex 3 Xcoordinate
    54.05774792004377,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    196.6712013907964,        !- Vertex 4 Xcoordinate
    54.05774792004377,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0052,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    196.6712013907964,        !- Vertex 1 Xcoordinate
    54.05774792004377,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    196.6712013907964,        !- Vertex 2 Xcoordinate
    54.05774792004377,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    197.372460212966,         !- Vertex 3 Xcoordinate
    63.4719456396997,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    197.372460212966,         !- Vertex 4 Xcoordinate
    63.4719456396997,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0053,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.372460212966,         !- Vertex 1 Xcoordinate
    63.4719456396997,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    197.372460212966,         !- Vertex 2 Xcoordinate
    63.4719456396997,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    199.97941705351693,       !- Vertex 3 Xcoordinate
    72.97071770066395,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    199.97941705351693,       !- Vertex 4 Xcoordinate
    72.97071770066395,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0054,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.97941705351693,       !- Vertex 1 Xcoordinate
    72.97071770066395,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    199.97941705351693,       !- Vertex 2 Xcoordinate
    72.97071770066395,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    203.70134029811013,       !- Vertex 3 Xcoordinate
    80.45846247998998,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    203.70134029811013,       !- Vertex 4 Xcoordinate
    80.45846247998998,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0055,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.70134029811013,       !- Vertex 1 Xcoordinate
    80.45846247998998,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    203.70134029811013,       !- Vertex 2 Xcoordinate
    80.45846247998998,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    201.7535841036588,        !- Vertex 3 Xcoordinate
    91.1287711742334,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    201.7535841036588,        !- Vertex 4 Xcoordinate
    91.1287711742334,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0056,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    201.7535841036588,        !- Vertex 1 Xcoordinate
    91.1287711742334,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    201.7535841036588,        !- Vertex 2 Xcoordinate
    91.1287711742334,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    203.21153349324595,       !- Vertex 3 Xcoordinate
    107.07380606047808,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    203.21153349324595,       !- Vertex 4 Xcoordinate
    107.07380606047808,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0057,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.21153349324595,       !- Vertex 1 Xcoordinate
    107.07380606047808,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    203.21153349324595,       !- Vertex 2 Xcoordinate
    107.07380606047808,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    199.61618702567648,       !- Vertex 3 Xcoordinate
    115.6603360590525,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    199.61618702567648,       !- Vertex 4 Xcoordinate
    115.6603360590525,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0058,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.61618702567648,       !- Vertex 1 Xcoordinate
    115.6603360590525,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    199.61618702567648,       !- Vertex 2 Xcoordinate
    115.6603360590525,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    197.44437820860185,       !- Vertex 3 Xcoordinate
    123.89461767207833,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    197.44437820860185,       !- Vertex 4 Xcoordinate
    123.89461767207833,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0059,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.44437820860185,       !- Vertex 1 Xcoordinate
    123.89461767207833,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    197.44437820860185,       !- Vertex 2 Xcoordinate
    123.89461767207833,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    197.1874384730472,        !- Vertex 3 Xcoordinate
    132.8785613332875,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    197.1874384730472,        !- Vertex 4 Xcoordinate
    132.8785613332875,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0060,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.1874384730472,        !- Vertex 1 Xcoordinate
    132.8785613332875,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    197.1874384730472,        !- Vertex 2 Xcoordinate
    132.8785613332875,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    193.99166761594824,       !- Vertex 3 Xcoordinate
    135.91612482490018,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    193.99166761594824,       !- Vertex 4 Xcoordinate
    135.91612482490018,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0061,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.99166761594824,       !- Vertex 1 Xcoordinate
    135.91612482490018,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    193.99166761594824,       !- Vertex 2 Xcoordinate
    135.91612482490018,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    189.59490723599447,       !- Vertex 3 Xcoordinate
    141.63112097978592,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    189.59490723599447,       !- Vertex 4 Xcoordinate
    141.63112097978592,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0062,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.59490723599447,       !- Vertex 1 Xcoordinate
    141.63112097978592,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    189.59490723599447,       !- Vertex 2 Xcoordinate
    141.63112097978592,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    186.9394257477834,        !- Vertex 3 Xcoordinate
    149.31773449201137,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    186.9394257477834,        !- Vertex 4 Xcoordinate
    149.31773449201137,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0063,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    186.9394257477834,        !- Vertex 1 Xcoordinate
    149.31773449201137,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    186.9394257477834,        !- Vertex 2 Xcoordinate
    149.31773449201137,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    184.9091011177516,        !- Vertex 3 Xcoordinate
    154.00225551845506,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    184.9091011177516,        !- Vertex 4 Xcoordinate
    154.00225551845506,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0064,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    184.9091011177516,        !- Vertex 1 Xcoordinate
    154.00225551845506,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    184.9091011177516,        !- Vertex 2 Xcoordinate
    154.00225551845506,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    170.69642530055717,       !- Vertex 3 Xcoordinate
    166.06139413872734,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    170.69642530055717,       !- Vertex 4 Xcoordinate
    166.06139413872734,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0065,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    170.69642530055717,       !- Vertex 1 Xcoordinate
    166.06139413872734,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    170.69642530055717,       !- Vertex 2 Xcoordinate
    166.06139413872734,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    162.8688056920655,        !- Vertex 3 Xcoordinate
    178.47590203443542,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    162.8688056920655,        !- Vertex 4 Xcoordinate
    178.47590203443542,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0066,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    162.8688056920655,        !- Vertex 1 Xcoordinate
    178.47590203443542,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    162.8688056920655,        !- Vertex 2 Xcoordinate
    178.47590203443542,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    150.9908165683155,        !- Vertex 3 Xcoordinate
    180.3028858122416,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    150.9908165683155,        !- Vertex 4 Xcoordinate
    180.3028858122416,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0067,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    150.9908165683155,        !- Vertex 1 Xcoordinate
    180.3028858122416,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    150.9908165683155,        !- Vertex 2 Xcoordinate
    180.3028858122416,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    149.82640819915105,       !- Vertex 3 Xcoordinate
    158.03425981011242,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    149.82640819915105,       !- Vertex 4 Xcoordinate
    158.03425981011242,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0068,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    149.82640819915105,       !- Vertex 1 Xcoordinate
    158.03425981011242,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    149.82640819915105,       !- Vertex 2 Xcoordinate
    158.03425981011242,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    154.4089658918092,        !- Vertex 3 Xcoordinate
    151.9840735066682,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    154.4089658918092,        !- Vertex 4 Xcoordinate
    151.9840735066682,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0069,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    154.4089658918092,        !- Vertex 1 Xcoordinate
    151.9840735066682,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    154.4089658918092,        !- Vertex 2 Xcoordinate
    151.9840735066682,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    161.77150749706198,       !- Vertex 3 Xcoordinate
    105.87176283402368,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    161.77150749706198,       !- Vertex 4 Xcoordinate
    105.87176283402368,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0070,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    161.77150749706198,       !- Vertex 1 Xcoordinate
    105.87176283402368,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    161.77150749706198,       !- Vertex 2 Xcoordinate
    105.87176283402368,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    161.87237089849077,       !- Vertex 3 Xcoordinate
    85.58132023504004,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    161.87237089849077,       !- Vertex 4 Xcoordinate
    85.58132023504004,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0071,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    161.87237089849077,       !- Vertex 1 Xcoordinate
    85.58132023504004,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    161.87237089849077,       !- Vertex 2 Xcoordinate
    85.58132023504004,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    158.20196747867158,       !- Vertex 3 Xcoordinate
    61.12990138819441,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    158.20196747867158,       !- Vertex 4 Xcoordinate
    61.12990138819441,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0072,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    158.20196747867158,       !- Vertex 1 Xcoordinate
    61.12990138819441,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    158.20196747867158,       !- Vertex 2 Xcoordinate
    61.12990138819441,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    153.0017381553189,        !- Vertex 3 Xcoordinate
    43.1300079296343,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    153.0017381553189,        !- Vertex 4 Xcoordinate
    43.1300079296343,         !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0073,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    153.0017381553189,        !- Vertex 1 Xcoordinate
    43.1300079296343,         !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    153.0017381553189,        !- Vertex 2 Xcoordinate
    43.1300079296343,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    147.47079887159634,       !- Vertex 3 Xcoordinate
    35.66724822483957,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    147.47079887159634,       !- Vertex 4 Xcoordinate
    35.66724822483957,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0074,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    147.47079887159634,       !- Vertex 1 Xcoordinate
    35.66724822483957,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    147.47079887159634,       !- Vertex 2 Xcoordinate
    35.66724822483957,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    132.16853028547484,       !- Vertex 3 Xcoordinate
    30.889361759647727,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    132.16853028547484,       !- Vertex 4 Xcoordinate
    30.889361759647727,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0075,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    132.16853028547484,       !- Vertex 1 Xcoordinate
    30.889361759647727,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    132.16853028547484,       !- Vertex 2 Xcoordinate
    30.889361759647727,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    113.27891530602938,       !- Vertex 3 Xcoordinate
    28.378405903000385,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    113.27891530602938,       !- Vertex 4 Xcoordinate
    28.378405903000385,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0076,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    113.27891530602938,       !- Vertex 1 Xcoordinate
    28.378405903000385,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    113.27891530602938,       !- Vertex 2 Xcoordinate
    28.378405903000385,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    93.50301500904608,        !- Vertex 3 Xcoordinate
    30.64709481177852,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    93.50301500904608,        !- Vertex 4 Xcoordinate
    30.64709481177852,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0077,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    93.50301500904608,        !- Vertex 1 Xcoordinate
    30.64709481177852,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    93.50301500904608,        !- Vertex 2 Xcoordinate
    30.64709481177852,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.3906787771848,         !- Vertex 3 Xcoordinate
    36.13567328033969,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.3906787771848,         !- Vertex 4 Xcoordinate
    36.13567328033969,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0078,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    73.3906787771848,         !- Vertex 1 Xcoordinate
    36.13567328033969,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    73.3906787771848,         !- Vertex 2 Xcoordinate
    36.13567328033969,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.34707611054182,        !- Vertex 3 Xcoordinate
    43.245325398631394,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.34707611054182,        !- Vertex 4 Xcoordinate
    43.245325398631394,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0079,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.34707611054182,        !- Vertex 1 Xcoordinate
    43.245325398631394,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64.34707611054182,        !- Vertex 2 Xcoordinate
    43.245325398631394,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.73257112968713,        !- Vertex 3 Xcoordinate
    64.19389534788206,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.73257112968713,        !- Vertex 4 Xcoordinate
    64.19389534788206,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0080,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.73257112968713,        !- Vertex 1 Xcoordinate
    64.19389534788206,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    56.73257112968713,        !- Vertex 2 Xcoordinate
    64.19389534788206,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.794705344189424,       !- Vertex 3 Xcoordinate
    106.58650090964512,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.794705344189424,       !- Vertex 4 Xcoordinate
    106.58650090964512,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0081,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.794705344189424,       !- Vertex 1 Xcoordinate
    106.58650090964512,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53.794705344189424,       !- Vertex 2 Xcoordinate
    106.58650090964512,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.82213896291796,        !- Vertex 3 Xcoordinate
    125.83592520048842,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.82213896291796,        !- Vertex 4 Xcoordinate
    125.83592520048842,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0082,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.82213896291796,        !- Vertex 1 Xcoordinate
    125.83592520048842,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    56.82213896291796,        !- Vertex 2 Xcoordinate
    125.83592520048842,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.66047759645153,        !- Vertex 3 Xcoordinate
    148.6775882658549,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.66047759645153,        !- Vertex 4 Xcoordinate
    148.6775882658549,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0083,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.66047759645153,        !- Vertex 1 Xcoordinate
    148.6775882658549,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64.66047759645153,        !- Vertex 2 Xcoordinate
    148.6775882658549,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    75.16365846991539,        !- Vertex 3 Xcoordinate
    157.6238052737899,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    75.16365846991539,        !- Vertex 4 Xcoordinate
    157.6238052737899,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0084,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    75.16365846991539,        !- Vertex 1 Xcoordinate
    157.6238052737899,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    75.16365846991539,        !- Vertex 2 Xcoordinate
    157.6238052737899,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.00772044504993,        !- Vertex 3 Xcoordinate
    163.76637678779662,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    96.00772044504993,        !- Vertex 4 Xcoordinate
    163.76637678779662,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0085,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    96.00772044504993,        !- Vertex 1 Xcoordinate
    163.76637678779662,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    96.00772044504993,        !- Vertex 2 Xcoordinate
    163.76637678779662,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    115.27333930518944,       !- Vertex 3 Xcoordinate
    165.9394910885021,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    115.27333930518944,       !- Vertex 4 Xcoordinate
    165.9394910885021,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0086,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    115.27333930518944,       !- Vertex 1 Xcoordinate
    165.9394910885021,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    115.27333930518944,       !- Vertex 2 Xcoordinate
    165.9394910885021,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    133.63158241193742,       !- Vertex 3 Xcoordinate
    164.4664841890335,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    133.63158241193742,       !- Vertex 4 Xcoordinate
    164.4664841890335,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Wall 0087,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    133.63158241193742,       !- Vertex 1 Xcoordinate
    164.4664841890335,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    133.63158241193742,       !- Vertex 2 Xcoordinate
    164.4664841890335,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    129.15736168337753,       !- Vertex 3 Xcoordinate
    185.26078316103667,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.15736168337753,       !- Vertex 4 Xcoordinate
    185.26078316103667,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 0 Floor 0001,    !- Name
    Floor,                    !- Surface Type
    HSCWZ_Public&Industrial_1995_FloorGround,    !- Construction Name
    Block Poly_37_Administration Storey 0,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    184.9091011177516,        !- Vertex 1 Xcoordinate
    154.00225551845506,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    186.9394257477834,        !- Vertex 2 Xcoordinate
    149.31773449201137,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    189.59490723599447,       !- Vertex 3 Xcoordinate
    141.63112097978592,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    193.99166761594824,       !- Vertex 4 Xcoordinate
    135.91612482490018,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    197.1874384730472,        !- Vertex 5 Xcoordinate
    132.8785613332875,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    197.44437820860185,       !- Vertex 6 Xcoordinate
    123.89461767207833,       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    199.61618702567648,       !- Vertex 7 Xcoordinate
    115.6603360590525,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    203.21153349324595,       !- Vertex 8 Xcoordinate
    107.07380606047808,       !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    201.7535841036588,        !- Vertex 9 Xcoordinate
    91.1287711742334,         !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    203.70134029811013,       !- Vertex 10 Xcoordinate
    80.45846247998998,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    199.97941705351693,       !- Vertex 11 Xcoordinate
    72.97071770066395,        !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    197.372460212966,         !- Vertex 12 Xcoordinate
    63.4719456396997,         !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    196.6712013907964,        !- Vertex 13 Xcoordinate
    54.05774792004377,        !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    193.5924049578607,        !- Vertex 14 Xcoordinate
    51.77197890728712,        !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    188.377717539086,         !- Vertex 15 Xcoordinate
    46.52221765229479,        !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    183.79430481849704,       !- Vertex 16 Xcoordinate
    38.71375809889287,        !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    183.123626163404,         !- Vertex 17 Xcoordinate
    31.51652106270194,        !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    178.33870912872953,       !- Vertex 18 Xcoordinate
    29.80864510592073,        !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    171.61595844465774,       !- Vertex 19 Xcoordinate
    25.68839352251962,        !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    165.80551682272926,       !- Vertex 20 Xcoordinate
    18.67295826599002,        !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    159.861611983506,         !- Vertex 21 Xcoordinate
    8.887639991473407,        !- Vertex 21 Ycoordinate
    0,                        !- Vertex 21 Zcoordinate
    146.6260230098269,        !- Vertex 22 Xcoordinate
    8.959449431858957,        !- Vertex 22 Ycoordinate
    0,                        !- Vertex 22 Zcoordinate
    139.23678235849366,       !- Vertex 23 Xcoordinate
    4.848416727501899,        !- Vertex 23 Ycoordinate
    0,                        !- Vertex 23 Zcoordinate
    136.24245722964406,       !- Vertex 24 Xcoordinate
    1.7854134161025286,       !- Vertex 24 Ycoordinate
    0,                        !- Vertex 24 Zcoordinate
    132.64134194504004,       !- Vertex 25 Xcoordinate
    3.0546830077655613,       !- Vertex 25 Ycoordinate
    0,                        !- Vertex 25 Zcoordinate
    124.17691177118104,       !- Vertex 26 Xcoordinate
    3.836744253523648,        !- Vertex 26 Ycoordinate
    0,                        !- Vertex 26 Zcoordinate
    117.30502212780992,       !- Vertex 27 Xcoordinate
    2.7120511471293867,       !- Vertex 27 Ycoordinate
    0,                        !- Vertex 27 Zcoordinate
    112.9823526008986,        !- Vertex 28 Xcoordinate
    0,                        !- Vertex 28 Ycoordinate
    0,                        !- Vertex 28 Zcoordinate
    101.33131528255764,       !- Vertex 29 Xcoordinate
    4.48475574888289,         !- Vertex 29 Ycoordinate
    0,                        !- Vertex 29 Zcoordinate
    95.80306438961998,        !- Vertex 30 Xcoordinate
    4.117609116714448,        !- Vertex 30 Ycoordinate
    0,                        !- Vertex 30 Zcoordinate
    88.91586486494634,        !- Vertex 31 Xcoordinate
    1.884454280603677,        !- Vertex 31 Ycoordinate
    0,                        !- Vertex 31 Zcoordinate
    84.95687771571102,        !- Vertex 32 Xcoordinate
    4.821719381026924,        !- Vertex 32 Ycoordinate
    0,                        !- Vertex 32 Zcoordinate
    78.90176198713016,        !- Vertex 33 Xcoordinate
    7.677062467206269,        !- Vertex 33 Ycoordinate
    0,                        !- Vertex 33 Zcoordinate
    71.30646551516838,        !- Vertex 34 Xcoordinate
    9.334118017926812,        !- Vertex 34 Ycoordinate
    0,                        !- Vertex 34 Zcoordinate
    61.85933374572778,        !- Vertex 35 Xcoordinate
    7.912417590618133,        !- Vertex 35 Ycoordinate
    0,                        !- Vertex 35 Zcoordinate
    54.56162602594122,        !- Vertex 36 Xcoordinate
    17.326217568013817,       !- Vertex 36 Ycoordinate
    0,                        !- Vertex 36 Zcoordinate
    37.83824725175509,        !- Vertex 37 Xcoordinate
    26.870217317249622,       !- Vertex 37 Ycoordinate
    0,                        !- Vertex 37 Zcoordinate
    27.02730428450741,        !- Vertex 38 Xcoordinate
    30.123893309384584,       !- Vertex 38 Ycoordinate
    0,                        !- Vertex 38 Zcoordinate
    24.25219628040213,        !- Vertex 39 Xcoordinate
    36.038296746090055,       !- Vertex 39 Ycoordinate
    0,                        !- Vertex 39 Zcoordinate
    19.9568134349538,         !- Vertex 40 Xcoordinate
    42.19544188212603,        !- Vertex 40 Ycoordinate
    0,                        !- Vertex 40 Zcoordinate
    13.290405661973637,       !- Vertex 41 Xcoordinate
    49.050561118870974,       !- Vertex 41 Ycoordinate
    0,                        !- Vertex 41 Zcoordinate
    6.289372381055728,        !- Vertex 42 Xcoordinate
    52.362493788823485,       !- Vertex 42 Ycoordinate
    0,                        !- Vertex 42 Zcoordinate
    5.534851242089644,        !- Vertex 43 Xcoordinate
    66.67504619201645,        !- Vertex 43 Ycoordinate
    0,                        !- Vertex 43 Zcoordinate
    2.415689327172004,        !- Vertex 44 Xcoordinate
    75.25507149612531,        !- Vertex 44 Ycoordinate
    0,                        !- Vertex 44 Zcoordinate
    0,                        !- Vertex 45 Xcoordinate
    79.61234805546701,        !- Vertex 45 Ycoordinate
    0,                        !- Vertex 45 Zcoordinate
    2.469042429060209,        !- Vertex 46 Xcoordinate
    86.00864790612832,        !- Vertex 46 Ycoordinate
    0,                        !- Vertex 46 Zcoordinate
    1.9830590332276188,       !- Vertex 47 Xcoordinate
    105.97182133654132,       !- Vertex 47 Ycoordinate
    0,                        !- Vertex 47 Zcoordinate
    0.4903593106428161,       !- Vertex 48 Xcoordinate
    108.20983033906668,       !- Vertex 48 Ycoordinate
    0,                        !- Vertex 48 Zcoordinate
    2.7352848621085286,       !- Vertex 49 Xcoordinate
    112.17010403377935,       !- Vertex 49 Ycoordinate
    0,                        !- Vertex 49 Zcoordinate
    5.9858942604623735,       !- Vertex 50 Xcoordinate
    119.99690552754328,       !- Vertex 50 Ycoordinate
    0,                        !- Vertex 50 Zcoordinate
    7.137075387465302,        !- Vertex 51 Xcoordinate
    134.3939983844757,        !- Vertex 51 Ycoordinate
    0,                        !- Vertex 51 Zcoordinate
    17.43459149613045,        !- Vertex 52 Xcoordinate
    142.2343102376908,        !- Vertex 52 Ycoordinate
    0,                        !- Vertex 52 Zcoordinate
    23.724175352370366,       !- Vertex 53 Xcoordinate
    149.46478538308293,       !- Vertex 53 Ycoordinate
    0,                        !- Vertex 53 Zcoordinate
    27.447735173394904,       !- Vertex 54 Xcoordinate
    157.06332026747987,       !- Vertex 54 Ycoordinate
    0,                        !- Vertex 54 Zcoordinate
    30.793788433016744,       !- Vertex 55 Xcoordinate
    158.01491873292252,       !- Vertex 55 Ycoordinate
    0,                        !- Vertex 55 Zcoordinate
    43.0615324471728,         !- Vertex 56 Xcoordinate
    163.72152147628367,       !- Vertex 56 Ycoordinate
    0,                        !- Vertex 56 Zcoordinate
    61.05062076781178,        !- Vertex 57 Xcoordinate
    176.88822053885087,       !- Vertex 57 Ycoordinate
    0,                        !- Vertex 57 Zcoordinate
    64.91863074537832,        !- Vertex 58 Xcoordinate
    181.1586961653084,        !- Vertex 58 Ycoordinate
    0,                        !- Vertex 58 Zcoordinate
    75.77228864573408,        !- Vertex 59 Xcoordinate
    181.00879842462012,       !- Vertex 59 Ycoordinate
    0,                        !- Vertex 59 Zcoordinate
    85.038033327437,          !- Vertex 60 Xcoordinate
    183.0982235991396,        !- Vertex 60 Ycoordinate
    0,                        !- Vertex 60 Zcoordinate
    91.76225484296448,        !- Vertex 61 Xcoordinate
    187.32926623988897,       !- Vertex 61 Ycoordinate
    0,                        !- Vertex 61 Zcoordinate
    104.79037147731287,       !- Vertex 62 Xcoordinate
    186.04067997075617,       !- Vertex 62 Ycoordinate
    0,                        !- Vertex 62 Zcoordinate
    116.3609788765898,        !- Vertex 63 Xcoordinate
    189.53960715048007,       !- Vertex 63 Ycoordinate
    0,                        !- Vertex 63 Zcoordinate
    129.15736168337753,       !- Vertex 64 Xcoordinate
    185.26078316103667,       !- Vertex 64 Ycoordinate
    0,                        !- Vertex 64 Zcoordinate
    133.63158241193742,       !- Vertex 65 Xcoordinate
    164.4664841890335,        !- Vertex 65 Ycoordinate
    0,                        !- Vertex 65 Zcoordinate
    115.27333930518944,       !- Vertex 66 Xcoordinate
    165.9394910885021,        !- Vertex 66 Ycoordinate
    0,                        !- Vertex 66 Zcoordinate
    96.00772044504993,        !- Vertex 67 Xcoordinate
    163.76637678779662,       !- Vertex 67 Ycoordinate
    0,                        !- Vertex 67 Zcoordinate
    75.16365846991539,        !- Vertex 68 Xcoordinate
    157.6238052737899,        !- Vertex 68 Ycoordinate
    0,                        !- Vertex 68 Zcoordinate
    64.66047759645153,        !- Vertex 69 Xcoordinate
    148.6775882658549,        !- Vertex 69 Ycoordinate
    0,                        !- Vertex 69 Zcoordinate
    56.82213896291796,        !- Vertex 70 Xcoordinate
    125.83592520048842,       !- Vertex 70 Ycoordinate
    0,                        !- Vertex 70 Zcoordinate
    53.794705344189424,       !- Vertex 71 Xcoordinate
    106.58650090964512,       !- Vertex 71 Ycoordinate
    0,                        !- Vertex 71 Zcoordinate
    56.73257112968713,        !- Vertex 72 Xcoordinate
    64.19389534788206,        !- Vertex 72 Ycoordinate
    0,                        !- Vertex 72 Zcoordinate
    64.34707611054182,        !- Vertex 73 Xcoordinate
    43.245325398631394,       !- Vertex 73 Ycoordinate
    0,                        !- Vertex 73 Zcoordinate
    73.3906787771848,         !- Vertex 74 Xcoordinate
    36.13567328033969,        !- Vertex 74 Ycoordinate
    0,                        !- Vertex 74 Zcoordinate
    93.50301500904608,        !- Vertex 75 Xcoordinate
    30.64709481177852,        !- Vertex 75 Ycoordinate
    0,                        !- Vertex 75 Zcoordinate
    113.27891530602938,       !- Vertex 76 Xcoordinate
    28.378405903000385,       !- Vertex 76 Ycoordinate
    0,                        !- Vertex 76 Zcoordinate
    132.16853028547484,       !- Vertex 77 Xcoordinate
    30.889361759647727,       !- Vertex 77 Ycoordinate
    0,                        !- Vertex 77 Zcoordinate
    147.47079887159634,       !- Vertex 78 Xcoordinate
    35.66724822483957,        !- Vertex 78 Ycoordinate
    0,                        !- Vertex 78 Zcoordinate
    153.0017381553189,        !- Vertex 79 Xcoordinate
    43.1300079296343,         !- Vertex 79 Ycoordinate
    0,                        !- Vertex 79 Zcoordinate
    158.20196747867158,       !- Vertex 80 Xcoordinate
    61.12990138819441,        !- Vertex 80 Ycoordinate
    0,                        !- Vertex 80 Zcoordinate
    161.87237089849077,       !- Vertex 81 Xcoordinate
    85.58132023504004,        !- Vertex 81 Ycoordinate
    0,                        !- Vertex 81 Zcoordinate
    161.77150749706198,       !- Vertex 82 Xcoordinate
    105.87176283402368,       !- Vertex 82 Ycoordinate
    0,                        !- Vertex 82 Zcoordinate
    154.4089658918092,        !- Vertex 83 Xcoordinate
    151.9840735066682,        !- Vertex 83 Ycoordinate
    0,                        !- Vertex 83 Zcoordinate
    149.82640819915105,       !- Vertex 84 Xcoordinate
    158.03425981011242,       !- Vertex 84 Ycoordinate
    0,                        !- Vertex 84 Zcoordinate
    150.9908165683155,        !- Vertex 85 Xcoordinate
    180.3028858122416,        !- Vertex 85 Ycoordinate
    0,                        !- Vertex 85 Zcoordinate
    162.8688056920655,        !- Vertex 86 Xcoordinate
    178.47590203443542,       !- Vertex 86 Ycoordinate
    0,                        !- Vertex 86 Zcoordinate
    170.69642530055717,       !- Vertex 87 Xcoordinate
    166.06139413872734,       !- Vertex 87 Ycoordinate
    0;                        !- Vertex 87 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    129.15736168337753,       !- Vertex 1 Xcoordinate
    185.26078316103667,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    129.15736168337753,       !- Vertex 2 Xcoordinate
    185.26078316103667,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    116.3609788765898,        !- Vertex 3 Xcoordinate
    189.53960715048007,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    116.3609788765898,        !- Vertex 4 Xcoordinate
    189.53960715048007,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    116.3609788765898,        !- Vertex 1 Xcoordinate
    189.53960715048007,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    116.3609788765898,        !- Vertex 2 Xcoordinate
    189.53960715048007,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    104.79037147731287,       !- Vertex 3 Xcoordinate
    186.04067997075617,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    104.79037147731287,       !- Vertex 4 Xcoordinate
    186.04067997075617,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    104.79037147731287,       !- Vertex 1 Xcoordinate
    186.04067997075617,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    104.79037147731287,       !- Vertex 2 Xcoordinate
    186.04067997075617,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    91.76225484296448,        !- Vertex 3 Xcoordinate
    187.32926623988897,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    91.76225484296448,        !- Vertex 4 Xcoordinate
    187.32926623988897,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.76225484296448,        !- Vertex 1 Xcoordinate
    187.32926623988897,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    91.76225484296448,        !- Vertex 2 Xcoordinate
    187.32926623988897,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    85.038033327437,          !- Vertex 3 Xcoordinate
    183.0982235991396,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    85.038033327437,          !- Vertex 4 Xcoordinate
    183.0982235991396,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    85.038033327437,          !- Vertex 1 Xcoordinate
    183.0982235991396,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    85.038033327437,          !- Vertex 2 Xcoordinate
    183.0982235991396,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    75.77228864573408,        !- Vertex 3 Xcoordinate
    181.00879842462012,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    75.77228864573408,        !- Vertex 4 Xcoordinate
    181.00879842462012,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    75.77228864573408,        !- Vertex 1 Xcoordinate
    181.00879842462012,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    75.77228864573408,        !- Vertex 2 Xcoordinate
    181.00879842462012,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64.91863074537832,        !- Vertex 3 Xcoordinate
    181.1586961653084,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    64.91863074537832,        !- Vertex 4 Xcoordinate
    181.1586961653084,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.91863074537832,        !- Vertex 1 Xcoordinate
    181.1586961653084,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    64.91863074537832,        !- Vertex 2 Xcoordinate
    181.1586961653084,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    61.05062076781178,        !- Vertex 3 Xcoordinate
    176.88822053885087,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    61.05062076781178,        !- Vertex 4 Xcoordinate
    176.88822053885087,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.05062076781178,        !- Vertex 1 Xcoordinate
    176.88822053885087,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    61.05062076781178,        !- Vertex 2 Xcoordinate
    176.88822053885087,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    43.0615324471728,         !- Vertex 3 Xcoordinate
    163.72152147628367,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    43.0615324471728,         !- Vertex 4 Xcoordinate
    163.72152147628367,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.0615324471728,         !- Vertex 1 Xcoordinate
    163.72152147628367,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    43.0615324471728,         !- Vertex 2 Xcoordinate
    163.72152147628367,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    30.793788433016744,       !- Vertex 3 Xcoordinate
    158.01491873292252,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    30.793788433016744,       !- Vertex 4 Xcoordinate
    158.01491873292252,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.793788433016744,       !- Vertex 1 Xcoordinate
    158.01491873292252,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    30.793788433016744,       !- Vertex 2 Xcoordinate
    158.01491873292252,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    27.447735173394904,       !- Vertex 3 Xcoordinate
    157.06332026747987,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    27.447735173394904,       !- Vertex 4 Xcoordinate
    157.06332026747987,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.447735173394904,       !- Vertex 1 Xcoordinate
    157.06332026747987,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    27.447735173394904,       !- Vertex 2 Xcoordinate
    157.06332026747987,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    23.724175352370366,       !- Vertex 3 Xcoordinate
    149.46478538308293,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    23.724175352370366,       !- Vertex 4 Xcoordinate
    149.46478538308293,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.724175352370366,       !- Vertex 1 Xcoordinate
    149.46478538308293,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    23.724175352370366,       !- Vertex 2 Xcoordinate
    149.46478538308293,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    17.43459149613045,        !- Vertex 3 Xcoordinate
    142.2343102376908,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    17.43459149613045,        !- Vertex 4 Xcoordinate
    142.2343102376908,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.43459149613045,        !- Vertex 1 Xcoordinate
    142.2343102376908,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    17.43459149613045,        !- Vertex 2 Xcoordinate
    142.2343102376908,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    7.137075387465302,        !- Vertex 3 Xcoordinate
    134.3939983844757,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    7.137075387465302,        !- Vertex 4 Xcoordinate
    134.3939983844757,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.137075387465302,        !- Vertex 1 Xcoordinate
    134.3939983844757,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.137075387465302,        !- Vertex 2 Xcoordinate
    134.3939983844757,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    5.9858942604623735,       !- Vertex 3 Xcoordinate
    119.99690552754328,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    5.9858942604623735,       !- Vertex 4 Xcoordinate
    119.99690552754328,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9858942604623735,       !- Vertex 1 Xcoordinate
    119.99690552754328,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    5.9858942604623735,       !- Vertex 2 Xcoordinate
    119.99690552754328,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    2.7352848621085286,       !- Vertex 3 Xcoordinate
    112.17010403377935,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.7352848621085286,       !- Vertex 4 Xcoordinate
    112.17010403377935,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7352848621085286,       !- Vertex 1 Xcoordinate
    112.17010403377935,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.7352848621085286,       !- Vertex 2 Xcoordinate
    112.17010403377935,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0.4903593106428161,       !- Vertex 3 Xcoordinate
    108.20983033906668,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0.4903593106428161,       !- Vertex 4 Xcoordinate
    108.20983033906668,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4903593106428161,       !- Vertex 1 Xcoordinate
    108.20983033906668,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0.4903593106428161,       !- Vertex 2 Xcoordinate
    108.20983033906668,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    1.9830590332276188,       !- Vertex 3 Xcoordinate
    105.97182133654132,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    1.9830590332276188,       !- Vertex 4 Xcoordinate
    105.97182133654132,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.9830590332276188,       !- Vertex 1 Xcoordinate
    105.97182133654132,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    1.9830590332276188,       !- Vertex 2 Xcoordinate
    105.97182133654132,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    2.469042429060209,        !- Vertex 3 Xcoordinate
    86.00864790612832,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.469042429060209,        !- Vertex 4 Xcoordinate
    86.00864790612832,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.469042429060209,        !- Vertex 1 Xcoordinate
    86.00864790612832,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.469042429060209,        !- Vertex 2 Xcoordinate
    86.00864790612832,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    79.61234805546701,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    79.61234805546701,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    79.61234805546701,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    79.61234805546701,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    2.415689327172004,        !- Vertex 3 Xcoordinate
    75.25507149612531,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.415689327172004,        !- Vertex 4 Xcoordinate
    75.25507149612531,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.415689327172004,        !- Vertex 1 Xcoordinate
    75.25507149612531,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    2.415689327172004,        !- Vertex 2 Xcoordinate
    75.25507149612531,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    5.534851242089644,        !- Vertex 3 Xcoordinate
    66.67504619201645,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    5.534851242089644,        !- Vertex 4 Xcoordinate
    66.67504619201645,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.534851242089644,        !- Vertex 1 Xcoordinate
    66.67504619201645,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    5.534851242089644,        !- Vertex 2 Xcoordinate
    66.67504619201645,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    6.289372381055728,        !- Vertex 3 Xcoordinate
    52.362493788823485,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    6.289372381055728,        !- Vertex 4 Xcoordinate
    52.362493788823485,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.289372381055728,        !- Vertex 1 Xcoordinate
    52.362493788823485,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    6.289372381055728,        !- Vertex 2 Xcoordinate
    52.362493788823485,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    13.290405661973637,       !- Vertex 3 Xcoordinate
    49.050561118870974,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    13.290405661973637,       !- Vertex 4 Xcoordinate
    49.050561118870974,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.290405661973637,       !- Vertex 1 Xcoordinate
    49.050561118870974,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    13.290405661973637,       !- Vertex 2 Xcoordinate
    49.050561118870974,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    19.9568134349538,         !- Vertex 3 Xcoordinate
    42.19544188212603,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    19.9568134349538,         !- Vertex 4 Xcoordinate
    42.19544188212603,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0025,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.9568134349538,         !- Vertex 1 Xcoordinate
    42.19544188212603,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    19.9568134349538,         !- Vertex 2 Xcoordinate
    42.19544188212603,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    24.25219628040213,        !- Vertex 3 Xcoordinate
    36.038296746090055,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    24.25219628040213,        !- Vertex 4 Xcoordinate
    36.038296746090055,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0026,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.25219628040213,        !- Vertex 1 Xcoordinate
    36.038296746090055,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    24.25219628040213,        !- Vertex 2 Xcoordinate
    36.038296746090055,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    27.02730428450741,        !- Vertex 3 Xcoordinate
    30.123893309384584,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    27.02730428450741,        !- Vertex 4 Xcoordinate
    30.123893309384584,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0027,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.02730428450741,        !- Vertex 1 Xcoordinate
    30.123893309384584,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    27.02730428450741,        !- Vertex 2 Xcoordinate
    30.123893309384584,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    37.83824725175509,        !- Vertex 3 Xcoordinate
    26.870217317249622,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    37.83824725175509,        !- Vertex 4 Xcoordinate
    26.870217317249622,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0028,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.83824725175509,        !- Vertex 1 Xcoordinate
    26.870217317249622,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    37.83824725175509,        !- Vertex 2 Xcoordinate
    26.870217317249622,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    54.56162602594122,        !- Vertex 3 Xcoordinate
    17.326217568013817,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    54.56162602594122,        !- Vertex 4 Xcoordinate
    17.326217568013817,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0029,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.56162602594122,        !- Vertex 1 Xcoordinate
    17.326217568013817,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    54.56162602594122,        !- Vertex 2 Xcoordinate
    17.326217568013817,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    61.85933374572778,        !- Vertex 3 Xcoordinate
    7.912417590618133,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    61.85933374572778,        !- Vertex 4 Xcoordinate
    7.912417590618133,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0030,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.85933374572778,        !- Vertex 1 Xcoordinate
    7.912417590618133,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    61.85933374572778,        !- Vertex 2 Xcoordinate
    7.912417590618133,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    71.30646551516838,        !- Vertex 3 Xcoordinate
    9.334118017926812,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    71.30646551516838,        !- Vertex 4 Xcoordinate
    9.334118017926812,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0031,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.30646551516838,        !- Vertex 1 Xcoordinate
    9.334118017926812,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    71.30646551516838,        !- Vertex 2 Xcoordinate
    9.334118017926812,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    78.90176198713016,        !- Vertex 3 Xcoordinate
    7.677062467206269,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    78.90176198713016,        !- Vertex 4 Xcoordinate
    7.677062467206269,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0032,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    78.90176198713016,        !- Vertex 1 Xcoordinate
    7.677062467206269,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    78.90176198713016,        !- Vertex 2 Xcoordinate
    7.677062467206269,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    84.95687771571102,        !- Vertex 3 Xcoordinate
    4.821719381026924,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    84.95687771571102,        !- Vertex 4 Xcoordinate
    4.821719381026924,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0033,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    84.95687771571102,        !- Vertex 1 Xcoordinate
    4.821719381026924,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    84.95687771571102,        !- Vertex 2 Xcoordinate
    4.821719381026924,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    88.91586486494634,        !- Vertex 3 Xcoordinate
    1.884454280603677,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    88.91586486494634,        !- Vertex 4 Xcoordinate
    1.884454280603677,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0034,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    88.91586486494634,        !- Vertex 1 Xcoordinate
    1.884454280603677,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    88.91586486494634,        !- Vertex 2 Xcoordinate
    1.884454280603677,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    95.80306438961998,        !- Vertex 3 Xcoordinate
    4.117609116714448,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    95.80306438961998,        !- Vertex 4 Xcoordinate
    4.117609116714448,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0035,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    95.80306438961998,        !- Vertex 1 Xcoordinate
    4.117609116714448,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    95.80306438961998,        !- Vertex 2 Xcoordinate
    4.117609116714448,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    101.33131528255764,       !- Vertex 3 Xcoordinate
    4.48475574888289,         !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    101.33131528255764,       !- Vertex 4 Xcoordinate
    4.48475574888289,         !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0036,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    101.33131528255764,       !- Vertex 1 Xcoordinate
    4.48475574888289,         !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    101.33131528255764,       !- Vertex 2 Xcoordinate
    4.48475574888289,         !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    112.9823526008986,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    112.9823526008986,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0037,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    112.9823526008986,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    112.9823526008986,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    117.30502212780992,       !- Vertex 3 Xcoordinate
    2.7120511471293867,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    117.30502212780992,       !- Vertex 4 Xcoordinate
    2.7120511471293867,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0038,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    117.30502212780992,       !- Vertex 1 Xcoordinate
    2.7120511471293867,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    117.30502212780992,       !- Vertex 2 Xcoordinate
    2.7120511471293867,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    124.17691177118104,       !- Vertex 3 Xcoordinate
    3.836744253523648,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    124.17691177118104,       !- Vertex 4 Xcoordinate
    3.836744253523648,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0039,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    124.17691177118104,       !- Vertex 1 Xcoordinate
    3.836744253523648,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    124.17691177118104,       !- Vertex 2 Xcoordinate
    3.836744253523648,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    132.64134194504004,       !- Vertex 3 Xcoordinate
    3.0546830077655613,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    132.64134194504004,       !- Vertex 4 Xcoordinate
    3.0546830077655613,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0040,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    132.64134194504004,       !- Vertex 1 Xcoordinate
    3.0546830077655613,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    132.64134194504004,       !- Vertex 2 Xcoordinate
    3.0546830077655613,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    136.24245722964406,       !- Vertex 3 Xcoordinate
    1.7854134161025286,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    136.24245722964406,       !- Vertex 4 Xcoordinate
    1.7854134161025286,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0041,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    136.24245722964406,       !- Vertex 1 Xcoordinate
    1.7854134161025286,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    136.24245722964406,       !- Vertex 2 Xcoordinate
    1.7854134161025286,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    139.23678235849366,       !- Vertex 3 Xcoordinate
    4.848416727501899,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    139.23678235849366,       !- Vertex 4 Xcoordinate
    4.848416727501899,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0042,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    139.23678235849366,       !- Vertex 1 Xcoordinate
    4.848416727501899,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    139.23678235849366,       !- Vertex 2 Xcoordinate
    4.848416727501899,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    146.6260230098269,        !- Vertex 3 Xcoordinate
    8.959449431858957,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    146.6260230098269,        !- Vertex 4 Xcoordinate
    8.959449431858957,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0043,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.6260230098269,        !- Vertex 1 Xcoordinate
    8.959449431858957,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    146.6260230098269,        !- Vertex 2 Xcoordinate
    8.959449431858957,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    159.861611983506,         !- Vertex 3 Xcoordinate
    8.887639991473407,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    159.861611983506,         !- Vertex 4 Xcoordinate
    8.887639991473407,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0044,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    159.861611983506,         !- Vertex 1 Xcoordinate
    8.887639991473407,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    159.861611983506,         !- Vertex 2 Xcoordinate
    8.887639991473407,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    165.80551682272926,       !- Vertex 3 Xcoordinate
    18.67295826599002,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    165.80551682272926,       !- Vertex 4 Xcoordinate
    18.67295826599002,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0045,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    165.80551682272926,       !- Vertex 1 Xcoordinate
    18.67295826599002,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    165.80551682272926,       !- Vertex 2 Xcoordinate
    18.67295826599002,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    171.61595844465774,       !- Vertex 3 Xcoordinate
    25.68839352251962,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    171.61595844465774,       !- Vertex 4 Xcoordinate
    25.68839352251962,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0046,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    171.61595844465774,       !- Vertex 1 Xcoordinate
    25.68839352251962,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    171.61595844465774,       !- Vertex 2 Xcoordinate
    25.68839352251962,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    178.33870912872953,       !- Vertex 3 Xcoordinate
    29.80864510592073,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    178.33870912872953,       !- Vertex 4 Xcoordinate
    29.80864510592073,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0047,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    178.33870912872953,       !- Vertex 1 Xcoordinate
    29.80864510592073,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    178.33870912872953,       !- Vertex 2 Xcoordinate
    29.80864510592073,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    183.123626163404,         !- Vertex 3 Xcoordinate
    31.51652106270194,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    183.123626163404,         !- Vertex 4 Xcoordinate
    31.51652106270194,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0048,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.123626163404,         !- Vertex 1 Xcoordinate
    31.51652106270194,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    183.123626163404,         !- Vertex 2 Xcoordinate
    31.51652106270194,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    183.79430481849704,       !- Vertex 3 Xcoordinate
    38.71375809889287,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    183.79430481849704,       !- Vertex 4 Xcoordinate
    38.71375809889287,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0049,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.79430481849704,       !- Vertex 1 Xcoordinate
    38.71375809889287,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    183.79430481849704,       !- Vertex 2 Xcoordinate
    38.71375809889287,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    188.377717539086,         !- Vertex 3 Xcoordinate
    46.52221765229479,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    188.377717539086,         !- Vertex 4 Xcoordinate
    46.52221765229479,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0050,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    188.377717539086,         !- Vertex 1 Xcoordinate
    46.52221765229479,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    188.377717539086,         !- Vertex 2 Xcoordinate
    46.52221765229479,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    193.5924049578607,        !- Vertex 3 Xcoordinate
    51.77197890728712,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    193.5924049578607,        !- Vertex 4 Xcoordinate
    51.77197890728712,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0051,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.5924049578607,        !- Vertex 1 Xcoordinate
    51.77197890728712,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    193.5924049578607,        !- Vertex 2 Xcoordinate
    51.77197890728712,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    196.6712013907964,        !- Vertex 3 Xcoordinate
    54.05774792004377,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    196.6712013907964,        !- Vertex 4 Xcoordinate
    54.05774792004377,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0052,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    196.6712013907964,        !- Vertex 1 Xcoordinate
    54.05774792004377,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    196.6712013907964,        !- Vertex 2 Xcoordinate
    54.05774792004377,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    197.372460212966,         !- Vertex 3 Xcoordinate
    63.4719456396997,         !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    197.372460212966,         !- Vertex 4 Xcoordinate
    63.4719456396997,         !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0053,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.372460212966,         !- Vertex 1 Xcoordinate
    63.4719456396997,         !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    197.372460212966,         !- Vertex 2 Xcoordinate
    63.4719456396997,         !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    199.97941705351693,       !- Vertex 3 Xcoordinate
    72.97071770066395,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    199.97941705351693,       !- Vertex 4 Xcoordinate
    72.97071770066395,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0054,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.97941705351693,       !- Vertex 1 Xcoordinate
    72.97071770066395,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    199.97941705351693,       !- Vertex 2 Xcoordinate
    72.97071770066395,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    203.70134029811013,       !- Vertex 3 Xcoordinate
    80.45846247998998,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    203.70134029811013,       !- Vertex 4 Xcoordinate
    80.45846247998998,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0055,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.70134029811013,       !- Vertex 1 Xcoordinate
    80.45846247998998,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    203.70134029811013,       !- Vertex 2 Xcoordinate
    80.45846247998998,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    201.7535841036588,        !- Vertex 3 Xcoordinate
    91.1287711742334,         !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    201.7535841036588,        !- Vertex 4 Xcoordinate
    91.1287711742334,         !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0056,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    201.7535841036588,        !- Vertex 1 Xcoordinate
    91.1287711742334,         !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    201.7535841036588,        !- Vertex 2 Xcoordinate
    91.1287711742334,         !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    203.21153349324595,       !- Vertex 3 Xcoordinate
    107.07380606047808,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    203.21153349324595,       !- Vertex 4 Xcoordinate
    107.07380606047808,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0057,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.21153349324595,       !- Vertex 1 Xcoordinate
    107.07380606047808,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    203.21153349324595,       !- Vertex 2 Xcoordinate
    107.07380606047808,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    199.61618702567648,       !- Vertex 3 Xcoordinate
    115.6603360590525,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    199.61618702567648,       !- Vertex 4 Xcoordinate
    115.6603360590525,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0058,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.61618702567648,       !- Vertex 1 Xcoordinate
    115.6603360590525,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    199.61618702567648,       !- Vertex 2 Xcoordinate
    115.6603360590525,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    197.44437820860185,       !- Vertex 3 Xcoordinate
    123.89461767207833,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    197.44437820860185,       !- Vertex 4 Xcoordinate
    123.89461767207833,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0059,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.44437820860185,       !- Vertex 1 Xcoordinate
    123.89461767207833,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    197.44437820860185,       !- Vertex 2 Xcoordinate
    123.89461767207833,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    197.1874384730472,        !- Vertex 3 Xcoordinate
    132.8785613332875,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    197.1874384730472,        !- Vertex 4 Xcoordinate
    132.8785613332875,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0060,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.1874384730472,        !- Vertex 1 Xcoordinate
    132.8785613332875,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    197.1874384730472,        !- Vertex 2 Xcoordinate
    132.8785613332875,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    193.99166761594824,       !- Vertex 3 Xcoordinate
    135.91612482490018,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    193.99166761594824,       !- Vertex 4 Xcoordinate
    135.91612482490018,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0061,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.99166761594824,       !- Vertex 1 Xcoordinate
    135.91612482490018,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    193.99166761594824,       !- Vertex 2 Xcoordinate
    135.91612482490018,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    189.59490723599447,       !- Vertex 3 Xcoordinate
    141.63112097978592,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    189.59490723599447,       !- Vertex 4 Xcoordinate
    141.63112097978592,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0062,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.59490723599447,       !- Vertex 1 Xcoordinate
    141.63112097978592,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    189.59490723599447,       !- Vertex 2 Xcoordinate
    141.63112097978592,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    186.9394257477834,        !- Vertex 3 Xcoordinate
    149.31773449201137,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    186.9394257477834,        !- Vertex 4 Xcoordinate
    149.31773449201137,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0063,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    186.9394257477834,        !- Vertex 1 Xcoordinate
    149.31773449201137,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    186.9394257477834,        !- Vertex 2 Xcoordinate
    149.31773449201137,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    184.9091011177516,        !- Vertex 3 Xcoordinate
    154.00225551845506,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    184.9091011177516,        !- Vertex 4 Xcoordinate
    154.00225551845506,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0064,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    184.9091011177516,        !- Vertex 1 Xcoordinate
    154.00225551845506,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    184.9091011177516,        !- Vertex 2 Xcoordinate
    154.00225551845506,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    170.69642530055717,       !- Vertex 3 Xcoordinate
    166.06139413872734,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    170.69642530055717,       !- Vertex 4 Xcoordinate
    166.06139413872734,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0065,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    170.69642530055717,       !- Vertex 1 Xcoordinate
    166.06139413872734,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    170.69642530055717,       !- Vertex 2 Xcoordinate
    166.06139413872734,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    162.8688056920655,        !- Vertex 3 Xcoordinate
    178.47590203443542,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    162.8688056920655,        !- Vertex 4 Xcoordinate
    178.47590203443542,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0066,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    162.8688056920655,        !- Vertex 1 Xcoordinate
    178.47590203443542,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    162.8688056920655,        !- Vertex 2 Xcoordinate
    178.47590203443542,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    150.9908165683155,        !- Vertex 3 Xcoordinate
    180.3028858122416,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    150.9908165683155,        !- Vertex 4 Xcoordinate
    180.3028858122416,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0067,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    150.9908165683155,        !- Vertex 1 Xcoordinate
    180.3028858122416,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    150.9908165683155,        !- Vertex 2 Xcoordinate
    180.3028858122416,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    149.82640819915105,       !- Vertex 3 Xcoordinate
    158.03425981011242,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    149.82640819915105,       !- Vertex 4 Xcoordinate
    158.03425981011242,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0068,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    149.82640819915105,       !- Vertex 1 Xcoordinate
    158.03425981011242,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    149.82640819915105,       !- Vertex 2 Xcoordinate
    158.03425981011242,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    154.4089658918092,        !- Vertex 3 Xcoordinate
    151.9840735066682,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    154.4089658918092,        !- Vertex 4 Xcoordinate
    151.9840735066682,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0069,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    154.4089658918092,        !- Vertex 1 Xcoordinate
    151.9840735066682,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    154.4089658918092,        !- Vertex 2 Xcoordinate
    151.9840735066682,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    161.77150749706198,       !- Vertex 3 Xcoordinate
    105.87176283402368,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    161.77150749706198,       !- Vertex 4 Xcoordinate
    105.87176283402368,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0070,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    161.77150749706198,       !- Vertex 1 Xcoordinate
    105.87176283402368,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    161.77150749706198,       !- Vertex 2 Xcoordinate
    105.87176283402368,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    161.87237089849077,       !- Vertex 3 Xcoordinate
    85.58132023504004,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    161.87237089849077,       !- Vertex 4 Xcoordinate
    85.58132023504004,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0071,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    161.87237089849077,       !- Vertex 1 Xcoordinate
    85.58132023504004,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    161.87237089849077,       !- Vertex 2 Xcoordinate
    85.58132023504004,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    158.20196747867158,       !- Vertex 3 Xcoordinate
    61.12990138819441,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    158.20196747867158,       !- Vertex 4 Xcoordinate
    61.12990138819441,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0072,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    158.20196747867158,       !- Vertex 1 Xcoordinate
    61.12990138819441,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    158.20196747867158,       !- Vertex 2 Xcoordinate
    61.12990138819441,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    153.0017381553189,        !- Vertex 3 Xcoordinate
    43.1300079296343,         !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    153.0017381553189,        !- Vertex 4 Xcoordinate
    43.1300079296343,         !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0073,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    153.0017381553189,        !- Vertex 1 Xcoordinate
    43.1300079296343,         !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    153.0017381553189,        !- Vertex 2 Xcoordinate
    43.1300079296343,         !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    147.47079887159634,       !- Vertex 3 Xcoordinate
    35.66724822483957,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    147.47079887159634,       !- Vertex 4 Xcoordinate
    35.66724822483957,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0074,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    147.47079887159634,       !- Vertex 1 Xcoordinate
    35.66724822483957,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    147.47079887159634,       !- Vertex 2 Xcoordinate
    35.66724822483957,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    132.16853028547484,       !- Vertex 3 Xcoordinate
    30.889361759647727,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    132.16853028547484,       !- Vertex 4 Xcoordinate
    30.889361759647727,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0075,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    132.16853028547484,       !- Vertex 1 Xcoordinate
    30.889361759647727,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    132.16853028547484,       !- Vertex 2 Xcoordinate
    30.889361759647727,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    113.27891530602938,       !- Vertex 3 Xcoordinate
    28.378405903000385,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    113.27891530602938,       !- Vertex 4 Xcoordinate
    28.378405903000385,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0076,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    113.27891530602938,       !- Vertex 1 Xcoordinate
    28.378405903000385,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    113.27891530602938,       !- Vertex 2 Xcoordinate
    28.378405903000385,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    93.50301500904608,        !- Vertex 3 Xcoordinate
    30.64709481177852,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    93.50301500904608,        !- Vertex 4 Xcoordinate
    30.64709481177852,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0077,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    93.50301500904608,        !- Vertex 1 Xcoordinate
    30.64709481177852,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    93.50301500904608,        !- Vertex 2 Xcoordinate
    30.64709481177852,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    73.3906787771848,         !- Vertex 3 Xcoordinate
    36.13567328033969,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    73.3906787771848,         !- Vertex 4 Xcoordinate
    36.13567328033969,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0078,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    73.3906787771848,         !- Vertex 1 Xcoordinate
    36.13567328033969,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    73.3906787771848,         !- Vertex 2 Xcoordinate
    36.13567328033969,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64.34707611054182,        !- Vertex 3 Xcoordinate
    43.245325398631394,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    64.34707611054182,        !- Vertex 4 Xcoordinate
    43.245325398631394,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0079,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.34707611054182,        !- Vertex 1 Xcoordinate
    43.245325398631394,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    64.34707611054182,        !- Vertex 2 Xcoordinate
    43.245325398631394,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    56.73257112968713,        !- Vertex 3 Xcoordinate
    64.19389534788206,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    56.73257112968713,        !- Vertex 4 Xcoordinate
    64.19389534788206,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0080,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.73257112968713,        !- Vertex 1 Xcoordinate
    64.19389534788206,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    56.73257112968713,        !- Vertex 2 Xcoordinate
    64.19389534788206,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53.794705344189424,       !- Vertex 3 Xcoordinate
    106.58650090964512,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    53.794705344189424,       !- Vertex 4 Xcoordinate
    106.58650090964512,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0081,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.794705344189424,       !- Vertex 1 Xcoordinate
    106.58650090964512,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    53.794705344189424,       !- Vertex 2 Xcoordinate
    106.58650090964512,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    56.82213896291796,        !- Vertex 3 Xcoordinate
    125.83592520048842,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    56.82213896291796,        !- Vertex 4 Xcoordinate
    125.83592520048842,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0082,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.82213896291796,        !- Vertex 1 Xcoordinate
    125.83592520048842,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    56.82213896291796,        !- Vertex 2 Xcoordinate
    125.83592520048842,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64.66047759645153,        !- Vertex 3 Xcoordinate
    148.6775882658549,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    64.66047759645153,        !- Vertex 4 Xcoordinate
    148.6775882658549,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0083,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.66047759645153,        !- Vertex 1 Xcoordinate
    148.6775882658549,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    64.66047759645153,        !- Vertex 2 Xcoordinate
    148.6775882658549,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    75.16365846991539,        !- Vertex 3 Xcoordinate
    157.6238052737899,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    75.16365846991539,        !- Vertex 4 Xcoordinate
    157.6238052737899,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0084,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    75.16365846991539,        !- Vertex 1 Xcoordinate
    157.6238052737899,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    75.16365846991539,        !- Vertex 2 Xcoordinate
    157.6238052737899,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    96.00772044504993,        !- Vertex 3 Xcoordinate
    163.76637678779662,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    96.00772044504993,        !- Vertex 4 Xcoordinate
    163.76637678779662,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0085,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    96.00772044504993,        !- Vertex 1 Xcoordinate
    163.76637678779662,       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    96.00772044504993,        !- Vertex 2 Xcoordinate
    163.76637678779662,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    115.27333930518944,       !- Vertex 3 Xcoordinate
    165.9394910885021,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    115.27333930518944,       !- Vertex 4 Xcoordinate
    165.9394910885021,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0086,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    115.27333930518944,       !- Vertex 1 Xcoordinate
    165.9394910885021,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    115.27333930518944,       !- Vertex 2 Xcoordinate
    165.9394910885021,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    133.63158241193742,       !- Vertex 3 Xcoordinate
    164.4664841890335,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    133.63158241193742,       !- Vertex 4 Xcoordinate
    164.4664841890335,        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 1 Wall 0087,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    133.63158241193742,       !- Vertex 1 Xcoordinate
    164.4664841890335,        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    133.63158241193742,       !- Vertex 2 Xcoordinate
    164.4664841890335,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    129.15736168337753,       !- Vertex 3 Xcoordinate
    185.26078316103667,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    129.15736168337753,       !- Vertex 4 Xcoordinate
    185.26078316103667,       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0001,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    129.15736168337753,       !- Vertex 1 Xcoordinate
    185.26078316103667,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    129.15736168337753,       !- Vertex 2 Xcoordinate
    185.26078316103667,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    116.3609788765898,        !- Vertex 3 Xcoordinate
    189.53960715048007,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    116.3609788765898,        !- Vertex 4 Xcoordinate
    189.53960715048007,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0002,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    116.3609788765898,        !- Vertex 1 Xcoordinate
    189.53960715048007,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    116.3609788765898,        !- Vertex 2 Xcoordinate
    189.53960715048007,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    104.79037147731287,       !- Vertex 3 Xcoordinate
    186.04067997075617,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    104.79037147731287,       !- Vertex 4 Xcoordinate
    186.04067997075617,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0003,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    104.79037147731287,       !- Vertex 1 Xcoordinate
    186.04067997075617,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    104.79037147731287,       !- Vertex 2 Xcoordinate
    186.04067997075617,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    91.76225484296448,        !- Vertex 3 Xcoordinate
    187.32926623988897,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    91.76225484296448,        !- Vertex 4 Xcoordinate
    187.32926623988897,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0004,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    91.76225484296448,        !- Vertex 1 Xcoordinate
    187.32926623988897,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    91.76225484296448,        !- Vertex 2 Xcoordinate
    187.32926623988897,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    85.038033327437,          !- Vertex 3 Xcoordinate
    183.0982235991396,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    85.038033327437,          !- Vertex 4 Xcoordinate
    183.0982235991396,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0005,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    85.038033327437,          !- Vertex 1 Xcoordinate
    183.0982235991396,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    85.038033327437,          !- Vertex 2 Xcoordinate
    183.0982235991396,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    75.77228864573408,        !- Vertex 3 Xcoordinate
    181.00879842462012,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    75.77228864573408,        !- Vertex 4 Xcoordinate
    181.00879842462012,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0006,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    75.77228864573408,        !- Vertex 1 Xcoordinate
    181.00879842462012,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    75.77228864573408,        !- Vertex 2 Xcoordinate
    181.00879842462012,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    64.91863074537832,        !- Vertex 3 Xcoordinate
    181.1586961653084,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    64.91863074537832,        !- Vertex 4 Xcoordinate
    181.1586961653084,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0007,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    64.91863074537832,        !- Vertex 1 Xcoordinate
    181.1586961653084,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    64.91863074537832,        !- Vertex 2 Xcoordinate
    181.1586961653084,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    61.05062076781178,        !- Vertex 3 Xcoordinate
    176.88822053885087,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    61.05062076781178,        !- Vertex 4 Xcoordinate
    176.88822053885087,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0008,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.05062076781178,        !- Vertex 1 Xcoordinate
    176.88822053885087,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    61.05062076781178,        !- Vertex 2 Xcoordinate
    176.88822053885087,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    43.0615324471728,         !- Vertex 3 Xcoordinate
    163.72152147628367,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    43.0615324471728,         !- Vertex 4 Xcoordinate
    163.72152147628367,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0009,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.0615324471728,         !- Vertex 1 Xcoordinate
    163.72152147628367,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    43.0615324471728,         !- Vertex 2 Xcoordinate
    163.72152147628367,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    30.793788433016744,       !- Vertex 3 Xcoordinate
    158.01491873292252,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    30.793788433016744,       !- Vertex 4 Xcoordinate
    158.01491873292252,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0010,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.793788433016744,       !- Vertex 1 Xcoordinate
    158.01491873292252,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.793788433016744,       !- Vertex 2 Xcoordinate
    158.01491873292252,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    27.447735173394904,       !- Vertex 3 Xcoordinate
    157.06332026747987,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.447735173394904,       !- Vertex 4 Xcoordinate
    157.06332026747987,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0011,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.447735173394904,       !- Vertex 1 Xcoordinate
    157.06332026747987,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    27.447735173394904,       !- Vertex 2 Xcoordinate
    157.06332026747987,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    23.724175352370366,       !- Vertex 3 Xcoordinate
    149.46478538308293,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    23.724175352370366,       !- Vertex 4 Xcoordinate
    149.46478538308293,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0012,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.724175352370366,       !- Vertex 1 Xcoordinate
    149.46478538308293,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    23.724175352370366,       !- Vertex 2 Xcoordinate
    149.46478538308293,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    17.43459149613045,        !- Vertex 3 Xcoordinate
    142.2343102376908,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    17.43459149613045,        !- Vertex 4 Xcoordinate
    142.2343102376908,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0013,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.43459149613045,        !- Vertex 1 Xcoordinate
    142.2343102376908,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    17.43459149613045,        !- Vertex 2 Xcoordinate
    142.2343102376908,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.137075387465302,        !- Vertex 3 Xcoordinate
    134.3939983844757,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    7.137075387465302,        !- Vertex 4 Xcoordinate
    134.3939983844757,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0014,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.137075387465302,        !- Vertex 1 Xcoordinate
    134.3939983844757,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    7.137075387465302,        !- Vertex 2 Xcoordinate
    134.3939983844757,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    5.9858942604623735,       !- Vertex 3 Xcoordinate
    119.99690552754328,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.9858942604623735,       !- Vertex 4 Xcoordinate
    119.99690552754328,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0015,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9858942604623735,       !- Vertex 1 Xcoordinate
    119.99690552754328,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    5.9858942604623735,       !- Vertex 2 Xcoordinate
    119.99690552754328,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.7352848621085286,       !- Vertex 3 Xcoordinate
    112.17010403377935,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.7352848621085286,       !- Vertex 4 Xcoordinate
    112.17010403377935,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0016,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7352848621085286,       !- Vertex 1 Xcoordinate
    112.17010403377935,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2.7352848621085286,       !- Vertex 2 Xcoordinate
    112.17010403377935,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0.4903593106428161,       !- Vertex 3 Xcoordinate
    108.20983033906668,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0.4903593106428161,       !- Vertex 4 Xcoordinate
    108.20983033906668,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0017,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.4903593106428161,       !- Vertex 1 Xcoordinate
    108.20983033906668,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0.4903593106428161,       !- Vertex 2 Xcoordinate
    108.20983033906668,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    1.9830590332276188,       !- Vertex 3 Xcoordinate
    105.97182133654132,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    1.9830590332276188,       !- Vertex 4 Xcoordinate
    105.97182133654132,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0018,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.9830590332276188,       !- Vertex 1 Xcoordinate
    105.97182133654132,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1.9830590332276188,       !- Vertex 2 Xcoordinate
    105.97182133654132,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.469042429060209,        !- Vertex 3 Xcoordinate
    86.00864790612832,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.469042429060209,        !- Vertex 4 Xcoordinate
    86.00864790612832,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0019,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.469042429060209,        !- Vertex 1 Xcoordinate
    86.00864790612832,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2.469042429060209,        !- Vertex 2 Xcoordinate
    86.00864790612832,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    79.61234805546701,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    79.61234805546701,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0020,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    79.61234805546701,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    79.61234805546701,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    2.415689327172004,        !- Vertex 3 Xcoordinate
    75.25507149612531,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.415689327172004,        !- Vertex 4 Xcoordinate
    75.25507149612531,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0021,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.415689327172004,        !- Vertex 1 Xcoordinate
    75.25507149612531,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2.415689327172004,        !- Vertex 2 Xcoordinate
    75.25507149612531,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    5.534851242089644,        !- Vertex 3 Xcoordinate
    66.67504619201645,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    5.534851242089644,        !- Vertex 4 Xcoordinate
    66.67504619201645,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0022,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.534851242089644,        !- Vertex 1 Xcoordinate
    66.67504619201645,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    5.534851242089644,        !- Vertex 2 Xcoordinate
    66.67504619201645,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    6.289372381055728,        !- Vertex 3 Xcoordinate
    52.362493788823485,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    6.289372381055728,        !- Vertex 4 Xcoordinate
    52.362493788823485,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0023,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.289372381055728,        !- Vertex 1 Xcoordinate
    52.362493788823485,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    6.289372381055728,        !- Vertex 2 Xcoordinate
    52.362493788823485,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    13.290405661973637,       !- Vertex 3 Xcoordinate
    49.050561118870974,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    13.290405661973637,       !- Vertex 4 Xcoordinate
    49.050561118870974,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0024,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.290405661973637,       !- Vertex 1 Xcoordinate
    49.050561118870974,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    13.290405661973637,       !- Vertex 2 Xcoordinate
    49.050561118870974,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    19.9568134349538,         !- Vertex 3 Xcoordinate
    42.19544188212603,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    19.9568134349538,         !- Vertex 4 Xcoordinate
    42.19544188212603,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0025,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.9568134349538,         !- Vertex 1 Xcoordinate
    42.19544188212603,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19.9568134349538,         !- Vertex 2 Xcoordinate
    42.19544188212603,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    24.25219628040213,        !- Vertex 3 Xcoordinate
    36.038296746090055,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    24.25219628040213,        !- Vertex 4 Xcoordinate
    36.038296746090055,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0026,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.25219628040213,        !- Vertex 1 Xcoordinate
    36.038296746090055,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    24.25219628040213,        !- Vertex 2 Xcoordinate
    36.038296746090055,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    27.02730428450741,        !- Vertex 3 Xcoordinate
    30.123893309384584,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.02730428450741,        !- Vertex 4 Xcoordinate
    30.123893309384584,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0027,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.02730428450741,        !- Vertex 1 Xcoordinate
    30.123893309384584,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    27.02730428450741,        !- Vertex 2 Xcoordinate
    30.123893309384584,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    37.83824725175509,        !- Vertex 3 Xcoordinate
    26.870217317249622,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    37.83824725175509,        !- Vertex 4 Xcoordinate
    26.870217317249622,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0028,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    37.83824725175509,        !- Vertex 1 Xcoordinate
    26.870217317249622,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    37.83824725175509,        !- Vertex 2 Xcoordinate
    26.870217317249622,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    54.56162602594122,        !- Vertex 3 Xcoordinate
    17.326217568013817,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    54.56162602594122,        !- Vertex 4 Xcoordinate
    17.326217568013817,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0029,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.56162602594122,        !- Vertex 1 Xcoordinate
    17.326217568013817,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    54.56162602594122,        !- Vertex 2 Xcoordinate
    17.326217568013817,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    61.85933374572778,        !- Vertex 3 Xcoordinate
    7.912417590618133,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    61.85933374572778,        !- Vertex 4 Xcoordinate
    7.912417590618133,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0030,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.85933374572778,        !- Vertex 1 Xcoordinate
    7.912417590618133,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    61.85933374572778,        !- Vertex 2 Xcoordinate
    7.912417590618133,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    71.30646551516838,        !- Vertex 3 Xcoordinate
    9.334118017926812,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    71.30646551516838,        !- Vertex 4 Xcoordinate
    9.334118017926812,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0031,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    71.30646551516838,        !- Vertex 1 Xcoordinate
    9.334118017926812,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    71.30646551516838,        !- Vertex 2 Xcoordinate
    9.334118017926812,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    78.90176198713016,        !- Vertex 3 Xcoordinate
    7.677062467206269,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    78.90176198713016,        !- Vertex 4 Xcoordinate
    7.677062467206269,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0032,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    78.90176198713016,        !- Vertex 1 Xcoordinate
    7.677062467206269,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    78.90176198713016,        !- Vertex 2 Xcoordinate
    7.677062467206269,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    84.95687771571102,        !- Vertex 3 Xcoordinate
    4.821719381026924,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    84.95687771571102,        !- Vertex 4 Xcoordinate
    4.821719381026924,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0033,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    84.95687771571102,        !- Vertex 1 Xcoordinate
    4.821719381026924,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    84.95687771571102,        !- Vertex 2 Xcoordinate
    4.821719381026924,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    88.91586486494634,        !- Vertex 3 Xcoordinate
    1.884454280603677,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    88.91586486494634,        !- Vertex 4 Xcoordinate
    1.884454280603677,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0034,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    88.91586486494634,        !- Vertex 1 Xcoordinate
    1.884454280603677,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    88.91586486494634,        !- Vertex 2 Xcoordinate
    1.884454280603677,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    95.80306438961998,        !- Vertex 3 Xcoordinate
    4.117609116714448,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    95.80306438961998,        !- Vertex 4 Xcoordinate
    4.117609116714448,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0035,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    95.80306438961998,        !- Vertex 1 Xcoordinate
    4.117609116714448,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    95.80306438961998,        !- Vertex 2 Xcoordinate
    4.117609116714448,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    101.33131528255764,       !- Vertex 3 Xcoordinate
    4.48475574888289,         !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    101.33131528255764,       !- Vertex 4 Xcoordinate
    4.48475574888289,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0036,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    101.33131528255764,       !- Vertex 1 Xcoordinate
    4.48475574888289,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    101.33131528255764,       !- Vertex 2 Xcoordinate
    4.48475574888289,         !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    112.9823526008986,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    112.9823526008986,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0037,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    112.9823526008986,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    112.9823526008986,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    117.30502212780992,       !- Vertex 3 Xcoordinate
    2.7120511471293867,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    117.30502212780992,       !- Vertex 4 Xcoordinate
    2.7120511471293867,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0038,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    117.30502212780992,       !- Vertex 1 Xcoordinate
    2.7120511471293867,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    117.30502212780992,       !- Vertex 2 Xcoordinate
    2.7120511471293867,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    124.17691177118104,       !- Vertex 3 Xcoordinate
    3.836744253523648,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    124.17691177118104,       !- Vertex 4 Xcoordinate
    3.836744253523648,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0039,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    124.17691177118104,       !- Vertex 1 Xcoordinate
    3.836744253523648,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    124.17691177118104,       !- Vertex 2 Xcoordinate
    3.836744253523648,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    132.64134194504004,       !- Vertex 3 Xcoordinate
    3.0546830077655613,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    132.64134194504004,       !- Vertex 4 Xcoordinate
    3.0546830077655613,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0040,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    132.64134194504004,       !- Vertex 1 Xcoordinate
    3.0546830077655613,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    132.64134194504004,       !- Vertex 2 Xcoordinate
    3.0546830077655613,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    136.24245722964406,       !- Vertex 3 Xcoordinate
    1.7854134161025286,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    136.24245722964406,       !- Vertex 4 Xcoordinate
    1.7854134161025286,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0041,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    136.24245722964406,       !- Vertex 1 Xcoordinate
    1.7854134161025286,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    136.24245722964406,       !- Vertex 2 Xcoordinate
    1.7854134161025286,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    139.23678235849366,       !- Vertex 3 Xcoordinate
    4.848416727501899,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    139.23678235849366,       !- Vertex 4 Xcoordinate
    4.848416727501899,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0042,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    139.23678235849366,       !- Vertex 1 Xcoordinate
    4.848416727501899,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    139.23678235849366,       !- Vertex 2 Xcoordinate
    4.848416727501899,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    146.6260230098269,        !- Vertex 3 Xcoordinate
    8.959449431858957,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    146.6260230098269,        !- Vertex 4 Xcoordinate
    8.959449431858957,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0043,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    146.6260230098269,        !- Vertex 1 Xcoordinate
    8.959449431858957,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    146.6260230098269,        !- Vertex 2 Xcoordinate
    8.959449431858957,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    159.861611983506,         !- Vertex 3 Xcoordinate
    8.887639991473407,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    159.861611983506,         !- Vertex 4 Xcoordinate
    8.887639991473407,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0044,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    159.861611983506,         !- Vertex 1 Xcoordinate
    8.887639991473407,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    159.861611983506,         !- Vertex 2 Xcoordinate
    8.887639991473407,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    165.80551682272926,       !- Vertex 3 Xcoordinate
    18.67295826599002,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    165.80551682272926,       !- Vertex 4 Xcoordinate
    18.67295826599002,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0045,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    165.80551682272926,       !- Vertex 1 Xcoordinate
    18.67295826599002,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    165.80551682272926,       !- Vertex 2 Xcoordinate
    18.67295826599002,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    171.61595844465774,       !- Vertex 3 Xcoordinate
    25.68839352251962,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    171.61595844465774,       !- Vertex 4 Xcoordinate
    25.68839352251962,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0046,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    171.61595844465774,       !- Vertex 1 Xcoordinate
    25.68839352251962,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    171.61595844465774,       !- Vertex 2 Xcoordinate
    25.68839352251962,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    178.33870912872953,       !- Vertex 3 Xcoordinate
    29.80864510592073,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    178.33870912872953,       !- Vertex 4 Xcoordinate
    29.80864510592073,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0047,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    178.33870912872953,       !- Vertex 1 Xcoordinate
    29.80864510592073,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    178.33870912872953,       !- Vertex 2 Xcoordinate
    29.80864510592073,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    183.123626163404,         !- Vertex 3 Xcoordinate
    31.51652106270194,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    183.123626163404,         !- Vertex 4 Xcoordinate
    31.51652106270194,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0048,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.123626163404,         !- Vertex 1 Xcoordinate
    31.51652106270194,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    183.123626163404,         !- Vertex 2 Xcoordinate
    31.51652106270194,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    183.79430481849704,       !- Vertex 3 Xcoordinate
    38.71375809889287,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    183.79430481849704,       !- Vertex 4 Xcoordinate
    38.71375809889287,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0049,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    183.79430481849704,       !- Vertex 1 Xcoordinate
    38.71375809889287,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    183.79430481849704,       !- Vertex 2 Xcoordinate
    38.71375809889287,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    188.377717539086,         !- Vertex 3 Xcoordinate
    46.52221765229479,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    188.377717539086,         !- Vertex 4 Xcoordinate
    46.52221765229479,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0050,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    188.377717539086,         !- Vertex 1 Xcoordinate
    46.52221765229479,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    188.377717539086,         !- Vertex 2 Xcoordinate
    46.52221765229479,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    193.5924049578607,        !- Vertex 3 Xcoordinate
    51.77197890728712,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    193.5924049578607,        !- Vertex 4 Xcoordinate
    51.77197890728712,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0051,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.5924049578607,        !- Vertex 1 Xcoordinate
    51.77197890728712,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    193.5924049578607,        !- Vertex 2 Xcoordinate
    51.77197890728712,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    196.6712013907964,        !- Vertex 3 Xcoordinate
    54.05774792004377,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    196.6712013907964,        !- Vertex 4 Xcoordinate
    54.05774792004377,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0052,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    196.6712013907964,        !- Vertex 1 Xcoordinate
    54.05774792004377,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    196.6712013907964,        !- Vertex 2 Xcoordinate
    54.05774792004377,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    197.372460212966,         !- Vertex 3 Xcoordinate
    63.4719456396997,         !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    197.372460212966,         !- Vertex 4 Xcoordinate
    63.4719456396997,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0053,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.372460212966,         !- Vertex 1 Xcoordinate
    63.4719456396997,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    197.372460212966,         !- Vertex 2 Xcoordinate
    63.4719456396997,         !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    199.97941705351693,       !- Vertex 3 Xcoordinate
    72.97071770066395,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    199.97941705351693,       !- Vertex 4 Xcoordinate
    72.97071770066395,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0054,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.97941705351693,       !- Vertex 1 Xcoordinate
    72.97071770066395,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    199.97941705351693,       !- Vertex 2 Xcoordinate
    72.97071770066395,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    203.70134029811013,       !- Vertex 3 Xcoordinate
    80.45846247998998,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    203.70134029811013,       !- Vertex 4 Xcoordinate
    80.45846247998998,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0055,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.70134029811013,       !- Vertex 1 Xcoordinate
    80.45846247998998,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    203.70134029811013,       !- Vertex 2 Xcoordinate
    80.45846247998998,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    201.7535841036588,        !- Vertex 3 Xcoordinate
    91.1287711742334,         !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    201.7535841036588,        !- Vertex 4 Xcoordinate
    91.1287711742334,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0056,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    201.7535841036588,        !- Vertex 1 Xcoordinate
    91.1287711742334,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    201.7535841036588,        !- Vertex 2 Xcoordinate
    91.1287711742334,         !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    203.21153349324595,       !- Vertex 3 Xcoordinate
    107.07380606047808,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    203.21153349324595,       !- Vertex 4 Xcoordinate
    107.07380606047808,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0057,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    203.21153349324595,       !- Vertex 1 Xcoordinate
    107.07380606047808,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    203.21153349324595,       !- Vertex 2 Xcoordinate
    107.07380606047808,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    199.61618702567648,       !- Vertex 3 Xcoordinate
    115.6603360590525,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    199.61618702567648,       !- Vertex 4 Xcoordinate
    115.6603360590525,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0058,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    199.61618702567648,       !- Vertex 1 Xcoordinate
    115.6603360590525,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    199.61618702567648,       !- Vertex 2 Xcoordinate
    115.6603360590525,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    197.44437820860185,       !- Vertex 3 Xcoordinate
    123.89461767207833,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    197.44437820860185,       !- Vertex 4 Xcoordinate
    123.89461767207833,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0059,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.44437820860185,       !- Vertex 1 Xcoordinate
    123.89461767207833,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    197.44437820860185,       !- Vertex 2 Xcoordinate
    123.89461767207833,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    197.1874384730472,        !- Vertex 3 Xcoordinate
    132.8785613332875,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    197.1874384730472,        !- Vertex 4 Xcoordinate
    132.8785613332875,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0060,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    197.1874384730472,        !- Vertex 1 Xcoordinate
    132.8785613332875,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    197.1874384730472,        !- Vertex 2 Xcoordinate
    132.8785613332875,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    193.99166761594824,       !- Vertex 3 Xcoordinate
    135.91612482490018,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    193.99166761594824,       !- Vertex 4 Xcoordinate
    135.91612482490018,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0061,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    193.99166761594824,       !- Vertex 1 Xcoordinate
    135.91612482490018,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    193.99166761594824,       !- Vertex 2 Xcoordinate
    135.91612482490018,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    189.59490723599447,       !- Vertex 3 Xcoordinate
    141.63112097978592,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    189.59490723599447,       !- Vertex 4 Xcoordinate
    141.63112097978592,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0062,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    189.59490723599447,       !- Vertex 1 Xcoordinate
    141.63112097978592,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    189.59490723599447,       !- Vertex 2 Xcoordinate
    141.63112097978592,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    186.9394257477834,        !- Vertex 3 Xcoordinate
    149.31773449201137,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    186.9394257477834,        !- Vertex 4 Xcoordinate
    149.31773449201137,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0063,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    186.9394257477834,        !- Vertex 1 Xcoordinate
    149.31773449201137,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    186.9394257477834,        !- Vertex 2 Xcoordinate
    149.31773449201137,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    184.9091011177516,        !- Vertex 3 Xcoordinate
    154.00225551845506,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    184.9091011177516,        !- Vertex 4 Xcoordinate
    154.00225551845506,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0064,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    184.9091011177516,        !- Vertex 1 Xcoordinate
    154.00225551845506,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    184.9091011177516,        !- Vertex 2 Xcoordinate
    154.00225551845506,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    170.69642530055717,       !- Vertex 3 Xcoordinate
    166.06139413872734,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    170.69642530055717,       !- Vertex 4 Xcoordinate
    166.06139413872734,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0065,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    170.69642530055717,       !- Vertex 1 Xcoordinate
    166.06139413872734,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    170.69642530055717,       !- Vertex 2 Xcoordinate
    166.06139413872734,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    162.8688056920655,        !- Vertex 3 Xcoordinate
    178.47590203443542,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    162.8688056920655,        !- Vertex 4 Xcoordinate
    178.47590203443542,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0066,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    162.8688056920655,        !- Vertex 1 Xcoordinate
    178.47590203443542,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    162.8688056920655,        !- Vertex 2 Xcoordinate
    178.47590203443542,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    150.9908165683155,        !- Vertex 3 Xcoordinate
    180.3028858122416,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    150.9908165683155,        !- Vertex 4 Xcoordinate
    180.3028858122416,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0067,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    150.9908165683155,        !- Vertex 1 Xcoordinate
    180.3028858122416,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    150.9908165683155,        !- Vertex 2 Xcoordinate
    180.3028858122416,        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    149.82640819915105,       !- Vertex 3 Xcoordinate
    158.03425981011242,       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    149.82640819915105,       !- Vertex 4 Xcoordinate
    158.03425981011242,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Poly_37_Administration Storey 2 Wall 0068,    !- Name
    Wall,                     !- Surface Type
    HSCWZ_Public&Industrial_1995_ExtWall,    !- Construction Name
    Block Poly_37_Administration Storey 2,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    149.82640819915105,       !- Vertex 1 Xcoordinate
    158.03425981011242,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    149.82640819915105,       !- Vertex 2 Xcoordinate
    158.03425981011242,       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    154.4089658918092,        !- Vertex 3 Xcoordinate
    151.9840735066682,        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    154.4089658918092,        !- Vertex 4 Xcoordinate
